---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:65.36.4"
ordre_document: 248
titre: "65.36.4 Accessoires complémentaires pour PMR CCTB 01.07"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 248 65.36.4 Accessoires complémentaires pour PMR CCTB 01.07]
resume_section: |-
  **65.36.4 Accessoires complémentaires pour PMR CCTB 01.07**

  Accessoires pour personnes à mobilité réduite (PMR) :

  - **Poignées murales fixes** : Tubes en matière synthétique, acier inoxydable ou revêtus de nylon. Diamètre 20-50 mm, distance mur-poignée ≥ 4 cm, finition antidérapante, contraste LRV ≥ 30%. Fixation résistant à 1500-1700 N. Normes : [NBN ISO 21542], [BS 8300].

  - **Poignées murales rabattables** : Similaires aux fixes, avec option pour intégrer un rouleau de papier. Normes identiques.

  - **Rehausseurs de WC** : Conformes à [NBN EN ISO 9999], classes 09.12.09 à 09.12.21. Socles conformes au [CoDT] (Art. 415/10).

  Unité de mesure : pièce (pc). Nature du marché : QF.
  - **65.36.4a Accessoires complémentaires - poignées murales / fixes CCTB 01.11** — `section:65.36.4a`, article, profondeur 6, pages 571-571
  - **65.36.4b Accessoires complémentaires - poignées murales / rabattables CCTB 01.11** — `section:65.36.4b`, article, profondeur 6, pages 572-572
  - **65.36.4c Accessoires complémentaires - rehausseurs de WC pour PMR CCTB 01.11** — `section:65.36.4c`, article, profondeur 6, pages 573-573
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/247-65-36-3-accessoires-complementaires-pour-wc-et-urinoirs-cctb-01-04|65.36.3 Accessoires complémentaires pour WC et urinoirs CCTB 01.04]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/249-65-36-5-accessoires-complementaires-pour-eviers-et-vidoirs-cctb-01-04|65.36.5 Accessoires complémentaires pour éviers et vidoirs CCTB 01.04]]"
tags: [document-section, cctb]
sources: [248_65.36.4_accessoires_complémentaires_pour_pmr_cctb_01.07.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 65.36.4 Accessoires complémentaires pour PMR [[entities/cctb|CCTB]] 01.07

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des accessoires complémentaires pour PMR. 

###### 65.36.4 a Accessoires complémentaires - poignées murales / fixes [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des poignées murales fixes pour PMR. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les poignées fixes se composent d’un profil tubulaire plein en matière synthétique (par défaut) / profil tubulaire avec une âme en acier inoxydable / profil tubulaire creux en acier inoxydable **(soit par défaut)** :  profil tubulaire plein en matière synthétique de couleur à choisir dans la gamme de couleurs standard proposée par le fabricant.

**(soit)** :  profil tubulaire avec une âme en acier inoxydable, revêtue de Nylon  de couleur à choisir dans la gamme de couleurs standard proposée par le fabricant. **(soit)** : profil tubulaire creux en acier inoxydable brossé AISI 304. 

**Spécifications PMR :** 

- Type de poignée : barre d’appui fixe en suspension (PMR) / barre d’appui fixe horizontale (PMR) / barre d’appui fixe verticale (PMR) / barre d’appui coudée à 90° (PMR) / barre d’appui coudée à 135° (PMR) / barre d’appui coudée à …° (PMR) / *** 

- Forme : circulaire (PMR) / *** 

- Diamètre extérieur : 20 / 30 / 35 (PMR) / 40 (PMR) / 45 (PMR) / 50 (PMR) / *** mm 

- Distance entre les points de fixation : ≥ *** mm 

- Distance poignée – mur : min 4 (PMR) / *** cm 

**Finitions** 

- Revêtement de surface : antidérapant (PMR) / *** 

- Contraste : différence de LRV entre la poignée et le mur support de ≥ 30 (PMR) / *** % 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Le système de fixation satisfait à une force de 1500 / 1700 (PMR) / *** N. La poignée est fixée conformément à la proposition du fabricant, avec ou sans rosaces appropriées. La hauteur de pose est déterminée en concertation avec le maître d’ouvrage. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Selon le type, la nature et/ou les dimensions de l'accessoire. 

**nature du marché:** 

QF 

**AIDE** 

**Note à lauteur de projet** 

**Accessibilité aux personnes à mobilité réduite (PMR)** 

- Type de poignée : barre d’appui fixe en suspension – barre d’appui fixe horizontale – barre d’appui fixe verticale – barre d’appui coudée à 90° – barre d’appui coudée à 135° – barre d’appui coudée à …°    [SWL CALA] et [NBN ISO 21542] 

- Forme : circulaire   [NBN ISO 21542] 

- Diamètre extérieur : entre 35 et 50 mm   [NBN ISO 21542] 

- Distance poignée – mur : 4 cm minimum   [NBN ISO 21542] 

- Contraste : différence de coefficient de réflexion (LRV) entre la poignée et le mur support de minimum 30%   [NBN ISO 21542] 

- Revêtement de surface : antidérapant, même quand la poignée est mouillée   [NBN ISO 21542] 

- Système de fixation : 

   - il est fonction du type de poignée et du type de mur portant   [BS 8300] 

   - il doit satisfaire à une force de minimum 1000 N (valeur recommandée de 1700 N), indépendamment de la direction   [NBN ISO 21542] 

[65.36.4 b Accessoires complémentaires - poignées murales / rabattables [[entities/cctb|CCTB]] 01.11](248_65.36.4_accessoires_complémentaires_pour_pmr_cctb_01.07.md)

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des poignées murales rabattables pour PMR 

**MATÉRIAUX** 

**Caractéristiques générales** 

**Spécifications :** 

- Type de poignée : barre d’appui rabattable (PMR) / *** 

- Forme : circulaire (PMR) / *** 

- Diamètre extérieur : 20 / 30 / 35 (PMR) / 40 (PMR) / 45 (PMR) / 50 (PMR) / *** mm 

- Distance poignée – mur : min 4 (PMR) / *** cm 

**Finitions** 

- Revêtement de surface : antidérapant (PMR) / *** 

- Contraste : différence de LRV entre la poignée et le mur support de ≥ 30 (PMR) / *** % 

**Prescriptions complémentaires** 

Intégration du rouleau de papier dans la poignée rabattable : OUI (PMR) / NON 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Le système de fixation satisfait à une force de 1500 / 1700 (PMR) / *** N. 

**MESURAGE** 

**unité de mesure:** 

pc 

**nature du marché:** 

QF 

**AIDE** 

_Note à l'auteur de projet_ 

**Accessibilité aux personnes à mobilité réduite (PMR)** 

- Type de poignée : barre d’appui rabattable 

- Forme : circulaire   [NBN ISO 21542] 

- Diamètre extérieur : 35 ≤ D ≤ 50 mm [NBN ISO 21542] 

- Distance poignée – mur : ≥ 4 cm [NBN ISO 21542] 

- Contraste : différence de coefficient de réflexion (LRV) entre la poignée et le mur support de ≥ 

- 30% [NBN ISO 21542] 

- Revêtement de surface : antidérapant, même quand la poignée est mouillée   [NBN ISO 21542] 

- Option à favoriser : intégration du rouleau de papier hygiénique dans la poignée rabattable   [NBN ISO 21542] 

- Système de fixation : 

   - il est fonction du type de poignée et du type de mur portant   [BS 8300] 

   - il doit satisfaire à une force de ≥ 1000 N (valeur recommandée de 1700 N), indépendamment de la direction   [NBN ISO 21542] 

###### 65.36.4 c Accessoires complémentaires - rehausseurs de WC pour PMR [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des rehausseurs de WC pour PMR 

**MESURAGE** 

**unité de mesure:** 

pc 

**nature du marché:** 

QF 

**AIDE** 

_Note à l'auteur de projet_ 

**Accessibilité aux personnes à mobilité réduite (PMR)** 

- Les rehausseurs de WC doivent être conformes à la norme [NBN EN ISO 9999] : Produits d’assistance pour personnes en situation de handicap – Classification et terminologie 

   - Classe 09 : Produits d’assistance aux soins et à la protection personnels 

      - Classe 09.12 : Produits d’assistance à l’hygiène 

         - Classe 09.12.09 : Abattants de WC 

         - Classe 09.12.12 : Cadres surélévateurs de WC 

         - Classe 09.12.15 : Surélévateurs de WC posés sur les WC 

         - Classe 09.12.18 : Surélévateurs de WC fixés sur les WC 

         - Classe 09.12.21 : Cuvettes de WC avec un mécanisme de levage incorporé pour aider à s’asseoir et à se lever 

- Si un socle est prévu pour la mise à hauteur de la cuvette des WC, celui-ci ne dépasse pas le profil de la cuvette [CoDT] (Article 415/10)
