---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:61.31"
ordre_document: 25
titre: "61.31 Distribution conduits aérauliques, silencieux, clapets de réglage et filtres CCTB 01.12"
aliases: ["CCTB T6 — HVAC / Sanitaires 01.13 — 25 61.31 Distribution conduits aérauliques, silencieux, clapets de réglage et filtres CCTB 01.12"]
resume_section: |-
  **61.31 Distribution - Conduits aérauliques, silencieux, clapets de réglage et filtres**

  **Description :**
  Ce poste inclut les conduits aérauliques (accessoires, fixations), raccordements aux unités terminales et composants de ventilation, dispositifs d'équilibrage des pertes de pression (hors bouches).

  **Impositions :**
  - Respect des plans et normes (NBN EN 1506).
  - Conduits circulaires en acier galvanisé, calorifugés selon usage.
  - Jonctions étanches avec joints préfabriqués.
  - Manchettes anti-vibratiles pour raccordements rigides.

  **Systèmes collectifs :**
  - Réseau accessible pour entretien.
  - Fixations isolées, raccords d'usine.
  - Conduits acoustiques flexibles pour bouches d'extraction (Ø ≥ 125 mm).
  - Alternatives aux piquages express (collecteurs préfabriqués).
  - Colonnes verticales à section constante, traversées de dalles avec joints amortisseurs.
  - Tampons de ramonage en pied de colonne.

  **Exécution :**
  - Limitation des vitesses d'air selon type de bâtiment et tronçons (résidentiel : 1,5-6 m/s ; non-résidentiel : 2-8 m/s).

  **Documents de référence :**
  Normes NBN EN 1505, 1506, 12097, 12236.

  **Aide :**
  - Prévoir dispositifs d'inspection et insonorisation en tête de colonne.
  - Registres en tête de colonne interdits.
  - Supports avec résiliant, entredistance ≤ 2 m.
  - Interdiction des conduites PVC rigides sanitaires.
  - Respect strict de l'AR 1994-07-07 pour la protection incendie.
  - Étude spécifique pour hottes intégrées au système collectif.
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/24-61-3-ventilation-distribution-cctb-01-10|61.3 Ventilation distribution CCTB 01.10]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/26-61-31-1-conduits-aerauliques-pvc-cctb-01-02|61.31.1 Conduits aérauliques PVC CCTB 01.02]]"
tags: [document-section, cctb]
sources: [25_61.31_distribution_-_conduits_aérauliques_silencieux_clapets_de_réglage_et_filtres_cctb_01.12.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

#### 61.31 Distribution - conduits aérauliques, silencieux, clapets de réglage et filtres [[entities/cctb|CCTB]] 01.12

**DESCRIPTION** 

**Définition / Comprend** 

**Ce poste comprend :** 

- Les conduits aérauliques y compris leurs accessoires (coudes, dérivations, pièces de transformation...) et leurs fixations. 

- Le raccordement aéraulique aux unités terminales, aux caissons de ventilation, aux caissons de traitement d'air, aux atténuateurs de bruit et autres composants du système de ventilation. 

- • Les dispositifs d'équilibrage des pertes de pression (à l'exception de ceux directement intégrés dans les bouches). 

**Impositions :** 

- Les conduits respectent les tracés et dimensions indiqués sur les plans. 

- A défaut de prescriptions spécifiques, les conduits sont circulaires, en tôle d’acier galvanisé, agrafés en spirale et conformes à la norme [NBN EN 1506]. 

- L'utilisation de conduits flexibles, lorsqu'elle est autorisée, est limitée au strict minimum. 

- Les conduits de pulsion d'air et installés en dehors du volume protégé et transportant de l'air préchauffé ou refroidi sont calorifugés. 

- Les conduits de reprise d'air installés en dehors du volume protégé et dirigés vers un système de récupération de chaleur sont calorifugés. 

- Les jonctions entre les différents éléments des conduits aérauliques sont munies de joints préfabriqués en usine de façon à garantir leur bonne étanchéité à l'air. 

- Le raccordement entre les conduits rigides et le caisson de ventilation ou le caisson de traitement d'air se fait obligatoirement à l’aide d’une manchette anti-vibratile. 

**Pour les systèmes collectifs** 

- L’implantation du réseau permet les opérations normales d’entretien de ce réseau. 

- Les conduits sont fixés à l’aide de colliers isolés et raccordés par des pièces de raccordement livrées d’usine. 

- Les bouches d’extraction sont raccordées aux colonnes verticales par un conduit de liaison acoustique flexible de Ø ≥ 125 mm. 

- Les piquages express sont à proscrire pour des raisons aérauliques et acoustiques. 

- Il est préférable de favoriser d’autres alternatives comme des collecteurs d’étage préfabriqués en usine.

- Dans le cas où une colonne, à un même niveau, dessert plusieurs logements, un collecteur multi-logement insonorisé est utilisé. 

- La section des colonnes verticales est si possible constante sur toute la hauteur. 

- En traversée de dalles, la liaison béton-conduit est assurée par un joint de traversée de dalle, permettant d’amortir les vibrations dans les structures et les émissions d’ondes sonores. 

- En pied de colonne, prévoir un tampon de ramonage amovible et accessible par une trappe de visite. Si la distance Bouche-Colonne est faible, le nettoyage est pratiqué par la bouche. 

**EXÉCUTION / MISE EN ŒUVRE** 

Dans les conduits aérauliques, la vitesse de l'air est limitée aux valeurs suivantes : 

Bâtiments résidentiels : 

- Tronçon initial (s'il ne passe pas dans des zones occupées) : Recommandé : 4 m/s et ≤ 6 m/s 

- Tronçon passant pas dans des zones occupées : Recommandée : 3 m/s et ≤ 4 m/s 

- Tronçon terminal : Recommandé : 1.5 m/s et ≤ 2 m/s 

Bâtiments non-résidentiels (bureaux, écoles) : 

- Tronçon initial (s'il ne passe pas dans des zones occupées) : Recommandée : 6 m/s et ≤ 8 m/s 

- Tronçon passant pas dans des zones occupées : Recommandée : 4.5 m/s et ≤ 6 m/s 

- Tronçon terminal : Recommandée : 2 m/s et ≤ 4 m/s 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

[NBN EN 1505, [[concepts/ventilation-des-batiments|Ventilation des Bâtiments]]

- Conduits en tôle et accessoires à section rectangulaire

- Dimensions] 

[NBN EN 1506, [[concepts/ventilation-des-batiments|Ventilation des Bâtiments]] — Conduits en tôle et accessoires à section circulaire — Dimensions] 

**Exécution** 

[NBN EN 12097, [[concepts/ventilation-des-batiments|Ventilation des Bâtiments]]

- Réseau de conduits

- Exigences relatives aux composants destinés à faciliter l'entretien des réseaux de conduits] 

[NBN EN 12236, [[concepts/ventilation-des-batiments|Ventilation des Bâtiments]]

- Supports et appuis pour réseau de conduits

- Prescriptions de résistance] 

**AIDE** 

NOTE A L’AUTEUR DE PROJET : 

Au sommet de chaque colonne, prévoir un dispositif assurant à la fois la visite du réseau et son insonorisation. 

La pose de registres ou organes de réglage en tête de colonne est proscrite en raison des importantes variations des débits, de leurs fortes générations de bruits et capacité à l’encrassement rapide. 

Le support des conduits est assuré par des colliers avec résiliant, et piétements avec une entredistance ≤ à 2 mètres. 

En aucun cas il n'est fait usage de conduites en pvc rigides rondes de type sanitaire. 

En ce qui concerne la protection incendie, l’[AR 1994-07-07] est strictement d’application. Voir également l'article [66.33.2a](275_66.33.2_protections_en_vue_de_garantir_la_résistance_au_feu_des_éléments_de_construction_-_ventilation_cctb_01.12.md) LCI

- distribution

- éléments de ventilation

- clapets coupe-feu mécaniques motorisables  relative à la traversée de paroi résistant au feu par des conduits de ventilation. 

Si les hottes sont intégrées au système de ventilation collectif, une étude est réalisée par le même fabricant que le reste du système.
