---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:66.11.1"
ordre_document: 259
titre: "66.11.1 Installations CCTB 01.02"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 259 66.11.1 Installations CCTB 01.02]
resume_section: |-
  Ce poste couvre la réalisation des installations fixes et/ou portables pour la lutte contre les incendies, conformément aux normes, règlements et avis des pompiers. Il inclut la protection des travaux, la fourniture et pose des équipements, les essais, les adaptations nécessaires, ainsi que le nettoyage et les réparations. Les systèmes de détection et d'alarme incendie sont traités sous un autre chapitre mais nécessitent une coordination avec ce poste. Les prescriptions de sécurité suivent les directives du coordinateur-projet.
  - **66.11.1a LCI - Installations CCTB 01.11** — `section:66.11.1a`, article, profondeur 6, pages 576-576
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/258-66-11-lutte-contre-l-incendie-cctb-01-02|66.11 Lutte contre l'incendie CCTB 01.02]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/260-66-2-lci-production-cctb-01-04|66.2 LCI production CCTB 01.04]]"
tags: [document-section, cctb]
sources: [259_66.11.1_installations_cctb_01.02.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 66.11.1 Installations [[entities/cctb|CCTB]] 01.02

###### 66.11.1 a LCI - Installations [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Ce poste comprend tous les ouvrages et toutes les fournitures nécessaires à la réalisation des installations fixes et/ou portables prescrites et à leur bon fonctionnement, en vue de la lutte contre les incendies dans le bâtiment, conformément aux règlements et normes en vigueur et à l'avis du service d'incendie compétent. Conformément aux dispositions générales et/ou spécifiques du cahier spécial des charges, les prix unitaires compris dans ce poste comprennent toujours, soit selon leur ventilation dans le métré récapitulatif, soit dans leur totalité : 

- La protection efficace des travaux déjà exécutés ; 

- La fourniture et la pose des appareils et/ou des installations correspondantes ; 

- L'exécution des essais nécessaires et des contrôles de l'installation ; 

- Les adaptations aux installations et/ou appareils qui ne sont pas retenus lors du contrôle par les pompiers ; 

- Le nettoyage des appareils, l'enlèvement des protections mises en place, la réparation et le nettoyage des plafonnages ou finitions salis ou endommagés pendant les travaux. 

**Attention** 

Les systèmes de détection d'incendie et d'alarme sont décrits au sous-titre 72.25 Equipements - systèmes de détection d'incendie, gaz, intrusion et systèmes d'alarme vocal mais sont exécutés en étroite collaboration avec le chapitre présent. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

**Sécurité** 

Conformément à la rubrique 01.46.1 coordination sécurité / techniques fluides, établie par le coordinateur-projet et annexée au cahier spécial des charges. Toutes les directives et indications concrètes en la matière données par le coordinateur-réalisation sont scrupuleusement respectées. 

**MESURAGE** 

**unité de mesure:** 

- 

**nature du marché:** 

**PM**
