---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:61.31.1"
ordre_document: 26
titre: "61.31.1 Conduits aérauliques PVC CCTB 01.02"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 26 61.31.1 Conduits aérauliques PVC CCTB 01.02]
resume_section: |-
  **61.31.1 Conduits aérauliques - PVC CCTB 01.02**

  **a. Conduits flexibles**
  - Compressibles/pliables sans endommager la section.
  - Taux de compression ≤ 15 %.
  - Mesurage : en mètres (Ø 80/100/125/160 mm), pièces spéciales comptées pour 1 mètre courant.
  - Nature du marché : QP.

  **b. Conduits rigides rectangulaires**
  - Dimensions : 40/100 mm (équiv. Ø 80 mm) et 60/200 mm (équiv. Ø 125 mm).
  - Mesurage : en mètres (h/l), pièces spéciales comptées pour 1 mètre courant.
  - Nature du marché : QP.

  **c. Conduits rigides circulaires**
  - Mesurage : en mètres (Ø 80/100/125/160 mm), pièces spéciales comptées pour 1 mètre courant.
  - Nature du marché : QP.
  - **61.31.1a Ventilation - distribution - conduits aérauliques flexibles - PVC CCTB 01.11** — `section:61.31.1a`, article, profondeur 6, pages 55-55
  - **61.31.1b Ventilation - distribution - conduits aérauliques rigides de section rectangulaire - PVC CCTB 01.11** — `section:61.31.1b`, article, profondeur 6, pages 55-55
  - **61.31.1c Ventilation - distribution - conduits aérauliques rigides de section circulaire - PVC CCTB 01.10** — `section:61.31.1c`, article, profondeur 6, pages 55-55
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/25-61-31-distribution-conduits-aerauliques-silencieux-clapets-de-reglage-et-filtres-cctb-01-12|61.31 Distribution conduits aérauliques, silencieux, clapets de réglage et filtres CCTB 01.12]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/27-61-31-2-conduits-aerauliques-aluminium-cctb-01-02|61.31.2 Conduits aérauliques aluminium CCTB 01.02]]"
tags: [document-section, cctb]
sources: [26_61.31.1_conduits_aérauliques_-_pvc_cctb_01.02.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 61.31.1 Conduits aérauliques - PVC [[entities/cctb|CCTB]] 01.02

###### 61.31.1 a Ventilation - distribution - conduits aérauliques flexibles - PVC [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Conduits pouvant être manuellement comprimés ou décomprimés dans le sens de la longueur et pliés sans endommager de façon permanente leur section. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

La section des conduits n'est réduite en aucun point de leur trajet. 

Le taux de compression des conduits est ≤ 15 % (≠ de longueur entre le conduit complètement étiré et le conduit tel qu'installé divisée par la longueur du conduit complètement étiré). 

**MESURAGE** 

**unité de mesure:** 

**m** 

**code de mesurage:** 

Selon les dimensions dans l’œuvre Ø 80 / 100 / 125 / 160 mm. 

Les pièces spéciales (coudes, T, …) sont comptées pour un mètre courant, tous Ø confondus. 

**nature du marché:** 

**QP** 

###### 61.31.1 b Ventilation - distribution - conduits aérauliques rigides de section rectangulaire - PVC [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Conduits rigides plats, de dimensions suivantes (hauteur en mm / largeur en mm) : 

- 40/100 équivalent à des tuyaux souples de Ø 80 mm 

- 60/200 équivalent à des tuyaux souples de Ø 125 mm 

**MESURAGE** 

**unité de mesure:** 

**m** 

**code de mesurage:** 

Selon les dimensions dans l’œuvre (h / l) 40/100 / 60/200 mm. 

Les pièces spéciales (coudes, T, …) sont comptées pour un mètre courant, toutes sections confondues. 

**nature du marché:** 

**QP** 

###### 61.31.1 c Ventilation - distribution - conduits aérauliques rigides de section circulaire - PVC [[entities/cctb|CCTB]] 01.10 

**MESURAGE**

**unité de mesure:** 

m 

**code de mesurage:** 

Selon les dimensions dans l’œuvre Ø : 80 /100 / 125 / 160 mm. 

Les pièces spéciales (coudes, T, …) sont comptées pour un mètre courant, toutes sections confondues. 

**nature du marché:** 

**QP**
