---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:66.31.1"
ordre_document: 265
titre: "66.31.1 Conduites d'incendie tuyaux CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 265 66.31.1 Conduites d'incendie tuyaux CCTB 01.11]
resume_section: |-
  **66.31.1 Conduites d'incendie - tuyaux CCTB 01.11**

  **Description :**
  Fourniture, installation et raccordement des conduites d'alimentation pour systèmes d'extinction (robinets d'incendie armés, hydrants, sprinklers, bornes et bouches d'incendie). L'installation doit être complète, conforme aux normes et réglementations en vigueur, et validée par le service d'incendie compétent. Comprend tous les travaux nécessaires (sciage, pose, raccordements, essais, plans as-built).

  **Matériaux :**
  Conduites résistantes à la corrosion, adaptées à leur usage et conformes à l'[AR 1994-07-07]. Dimensionnement selon la pression et le débit requis. Les robinets respectent la norme [NBN E 29-320]. Les matériaux interdits en raison de la composition de l'eau sont exclus.

  **Exécution :**
  Travaux réalisés selon les normes et plans. Débit minimal de 30 m³/h pendant 2 h. Conduites peintes en rouge, protégées contre le gel, et posées de manière à préserver la résistance au feu des structures traversées. Robinets d'arrêt et purgeurs installés aux points stratégiques.

  **Contrôles :**
  Test d'étanchéité en présence du maître d'œuvre. Réception à une pression ≥ 6 bars (ou autre valeur convenue).

  **Mesurage :**
  Unité : m ou pièce (par défaut) ; forfait possible pour l'ensemble de l'installation.
  - **66.31.1a LCI - distribution - conduites d'incendie - tuyaux / acier CCTB 01.12** — `section:66.31.1a`, article, profondeur 6, pages 579-579
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/264-66-31-equipements-tuyauterie-cctb-01-02|66.31 Equipements tuyauterie CCTB 01.02]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/266-66-32-equipements-elements-actifs-cctb-01-02|66.32 Equipements éléments actifs CCTB 01.02]]"
tags: [document-section, cctb]
sources: [265_66.31.1_conduites_dincendie_-_tuyaux_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 66.31.1 Conduites d'incendie - tuyaux [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de la fourniture, de l'installation et du raccordement des conduites d'alimentation pour l'eau des systèmes d'extinction : les robinets d'incendie armés (voir chapitre [66.32.3 Robinets d'incendie armés](269_66.32.3_robinets_dincendie_armés_cctb_01.11.md)), les hydrants muraux (voir articles [66.32.2a](268_66.32.2_bornes_dincendie_cctb_01.11.md) LCI

- distribution

- bornes d'incendie

- hydrants muraux66.32.2a LCI

- distribution

- bornes d'incendie

- hydrants muraux66.32.2a LCI

- distribution

- bornes d'incendie

- hydrants muraux), les installations de sprinklers (voir chapitre [66.32.5 Installations d'extinction automatique de type sprinkler](271_66.32.5_installations_dextinction_automatique_de_type_sprinkler_cctb_01.11.md)66.32.5 Installations d'extinction automatique de type sprinkler) et les bouches et bornes d'incendie (voir articles66.32.2b LCI

- distribution

- bornes d'incendie

- bornes et bouches66.32.2b LCI

- distribution

- bornes d'incendie

- bornes et bouches). 

L'entrepreneur prévoit dans le prix de cet l'article tous les travaux et fournitures nécessaires à la réalisation, avec les autres postes du sous-titre [66.32 Equipements - éléments actifs](266_66.32_equipements_-_éléments_actifs_cctb_01.02.md) (bornes d'incendie, robinets d’incendie armés, …), d'une installation de lutte contre l'incendie qui soit complète et prête à l'usage et conforme à la réglementation et aux normes en vigueur et à l'avis du service d'incendie compétent (y compris tous les accessoires, clapets, robinets d'installation, manomètres, dispositifs de purge, raccordement aux robinets d’incendie armés fixes et/ou aux bornes d'incendie, …). Conformément aux dispositions générales et/ou spécifiques du cahier spécial des charges, les prix unitaires compris dans ce poste comprennent toujours, soit selon leur ventilation dans le métré récapitulatif, soit dans leur totalité : 

- Le sciage et/ou le découpage des traversées et saignées nécessaires ; 

- La pose et la fixation des conduites sous pression, y compris tous les moyens de fixation, les manchons de dilatation, les raccords, etc. ; 

- Le raccordement, après le compteur, des conduites sous pression à l'approvisionnement en eau au moyen d'une vanne d'incendie / robinet à bille ; 

- Le rinçage des conduites avant le raccordement des appareils ; 

- Un essai de pression ; 

- Les plans as-built. 

**Remarques importantes** 

Selon l'[AR 1994-07-07], les dispositifs d'extinction des incendies sont déterminés sur avis du service d'incendie compétent. Ils satisfont aux prescriptions du [RGPT] et du [CODE 2017-04-28] sur le bienêtre au travail. 

**MATÉRIAUX** 

Seules des conduites qui, en fonction de leur utilisation et de leur emplacement, n'ont de conséquences nuisibles suite à la formation de corrosion (électrolyse, …) sont utilisées. 

Les types de conduites prescrites (y compris les colonnes) pour l'alimentation encastrée ou apparente, entre autres, des moyens d'extinction mentionnés ci-dessus (robinets d’incendie armés, hydrants, installation de sprinkleurs) et des moyens de fixation correspondants, des manchons de dilatation, des pièces de raccord etc. sont convenus en concertation avec le maître d’ouvrage. Les robinets d'installation répondent aux prescriptions de la norme [NBN E 29-320]. 

L'entrepreneur s'informe au sujet de la pression prévue à l'endroit le plus bas du réseau de distribution, de la composition physique et chimique de l'eau et des matériaux dont l'usage est interdit en raison de cette composition.

Les matériaux et leur dimensionnement sont choisis de manière à satisfaire aux prescriptions de l'[AR 1994-07-07]. Les pressions et débits indiqués en fonction de leur destination comme arrivée d'eau pour les dispositifs d'extinction sont respectés. 

Selon l'[AR 1994-07-07], la colonne montante qui alimente en eau sous pression les robinets d'incendie armés et les hydrants muraux présente les caractéristiques suivantes : 

- Bâtiments bas et moyens : diamètre intérieur et pression d'alimentation sont tels que la pression à l'hydrant le plus défavorisé satisfait aux prescriptions de la [NBN EN 671-1] en tenant compte que 3 robinets d'incendie armés peuvent être utilisés simultanément pendant 1/2 h. Les différents appareils sont alimentés en eau sous pression (2,5 bars (0,25 MPa) au point le plus défavorisé). 

- Bâtiments élevés : 

   - Le Ø intérieur et la pression d’alimentation sont tels que la pression à l’hydrant le plus défavorisé satisfait aux prescriptions de la [NBN EN 671-1]. 

   - Le Ø intérieur ≥ 70 mm, la pression restante à l’hydrant le plus défavorisé est ≥ 2,5 bars (0,25 MPa), quand il débite 500 l par minute sans tuyau ni lance. De plus, l’installation du bâtiment fournie un débit ≥ 30 m³/h pendant 2 h au moins. 

   - Le branchement par lequel la canalisation est raccordée au réseau public de distribution d’eau peut être : 

      - A passage direct, sans compteur / pourvu d’un compteur, type ″Woltmann″ ou similaire, dont les caractéristiques de conception et de construction y réduisent la perte de charge à une faible valeur. 

   - Les prescriptions suivantes sont d’application : 

      - Les vannes d’arrêt général et toutes les vannes intermédiaires sont scellées en position ouverte ; 

      - Pour les branchements à passage direct, la commande des appareils d’extinction est scellée en position fermée ; 

      - Les canalisations exposées au gel sont soigneusement protégées sans que leur fonctionnement n’en soit entravé ou retardé ; 

      - Les canalisations sont munies, de vannes de barrage et de vidange, en nombre strictement indispensable, pour parer aux dangers et inconvénients qu’entraîneraient leur rupture ; 

      - Une vanne de barrage et une vanne de vidange sont placées au pied de chaque conduite verticale près de son point de jonction avec la conduite principale ; 

      - Les indications relatives au sens d’ouverture des vannes de barrage et de vidange sont inscrites clairement sur les volants ou manettes commandant le fonctionnement de ces appareils ; 

      - Un manomètre avec robinet de contrôle à trois voies est installé après la vanne d’arrêt général et un second au-delà de l’appareil le plus élevé par rapport au sol. Ces manomètres permettent la lecture de pressions allant jusqu’à 10 bar (1 MPa) avec une précision de 0,2 bar (0,02 MPa). 

**EXÉCUTION / MISE EN ŒUVRE** 

L'exécution des travaux se fait selon les prescriptions des normes en vigueur et du fabricant de ces conduites. 

L'étude est fournie : 

**(soit par défaut) :** par l’auteur de projet / le bureau d'étude. 

**(soit) :** par l'entrepreneur et soumise à l'approbation de l’auteur de projet / du bureau d'étude. 

En fonction de leur destination, les conduites assurent l'alimentation en eau des bornes d'incendie et/ou des robinets d’incendie armés et sont placées selon le tracé indiqué sur les plans. L'installation est capable de fournir un débit de 30 m³/heure pendant au moins deux heures. Les

appareils sont mis directement sous pression d'eau sans qu'un robinet ou une pompe ne soit préalablement manœuvré. 

Le réseau de conduites est équipé du nombre strictement indispensable de robinets d'arrêt ou de vidage. Au pied de chaque conduite verticale, à proximité du branchement sur la conduite principale, on placera un robinet d'arrêt et un purgeur afin de pouvoir vidanger la conduite verticale afin de remédier à la stagnation trop longue de l'eau dans les conduites. L'utilisateur contrôle régulièrement si tous les appareils de l'installation et/ou les robinets d'isolement sont ouverts. 

Les conduites sont placées "en apparent" conformément au chapitre [65.31.5 Conduites d'alimentation & accessoires](222_65.31.5_conduites_dalimentation_accessoires_cctb_01.13.md) (les conduites d'incendie sont peintes dans les couleurs selon le code officiellement en vigueur) ou "encastrées" conformément au chapitre 65.31.5 Conduites d'alimentation & accessoires 

Les saignées dans les murs sont de section appropriée et sont ragréées après la pose des conduites avec un mortier approprié et en conformité avec la résistance au feu prescrite. Aucune conduite n'est posée à moins de 1 cm de distance de la face finie des murs du bâtiment. 

Les traversées de parois (verticales et horizontales) sont équipées de manchons dans lesquels les tuyaux peuvent librement bouger et sont percées avec un foret diamanté de section appropriée. 

Toutes les conduites qui traversent un élément de construction (sol ou mur) qui répondent à une exigence de résistance au feu sont posées de façon à ne pas altérer la résistance au feu de cet élément de construction traversé. 

Les conduites d'incendie sont entièrement peintes (conduites en acier) en couleur rouge. 

Les conduites dans les locaux sensibles au gel sont calorifugées. 

**CONTRÔLES** 

Après la réalisation de l'installation, l'entrepreneur contrôle l'étanchéité des raccordements effectués en présence de l’auteur de projet / du bureau d'étude. 

La réception des conduites se fait exclusivement à une pression ≥ 6 (par défaut) / *** bars pour les conduites d'incendie. Les limites sont discutées avec l’auteur de projet / le bureau d'étude. 

###### 66.31.1 a LCI - distribution - conduites d'incendie - tuyaux / acier [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Concerne : 

- Conduites d'alimentation pour les robinets d’incendie armés prescrits 

- Conduites d'alimentation pour les bornes d'incendie prescrites 

- Conduites d'alimentation pour l'installation sprinkler prescrites 

**MESURAGE** 

**unité de mesure:** 

m ; pc (par défaut) / fft 

**(soit par défaut)** 

1. - Conduites : m et manomètres avec robinets d'isolement : pc 

**(soit)** 

**2. fft** 

**code de mesurage:** 

**(soit par défaut) :** 1. Longueur nette de conduite et compté à la pièce suivant DN *** 

**(soit) :** 2. Au forfait pour l'ensemble de l'installation incendie 

**nature du marché:**

**(soit par défaut)** 

**1. QF** 

**(soit)** 

**2. PG**
