---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:66.32.1"
ordre_document: 267
titre: "66.32.1 Extincteurs CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 267 66.32.1 Extincteurs CCTB 01.11]
resume_section: |-
  **66.32.1 Extincteurs CCTB 01.11**

  Fourniture et installation d'extincteurs portatifs ou mobiles (poudre, CO2, mousse, eau) conformes aux normes applicables ([NBN EN], [NBN S], [SWL GSI/T2/B]). Localisation et nombre déterminés en concertation avec le service d'incendie compétent (min. 1 unité/150 m², 2 unités/niveau). Fixation et pictogrammes selon [AR 1997-06-17]. Garantie ≥ 5 ans. Contrôle et entretien selon [NBN S 21-050]. Mesurage en unités (pc).
  - **66.32.1a LCI - distribution - extincteurs à poudre CCTB 01.11** — `section:66.32.1a`, article, profondeur 6, pages 581-581
  - **66.32.1b LCI - distribution - extincteurs au CO2 CCTB 01.11** — `section:66.32.1b`, article, profondeur 6, pages 582-582
  - **66.32.1c LCI - distribution - extincteurs à mousse CCTB 01.11** — `section:66.32.1c`, article, profondeur 6, pages 583-583
  - **66.32.1d LCI - distribution - extincteurs à eau CCTB 01.11** — `section:66.32.1d`, article, profondeur 6, pages 584-584
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/266-66-32-equipements-elements-actifs-cctb-01-02|66.32 Equipements éléments actifs CCTB 01.02]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/268-66-32-2-bornes-d-incendie-cctb-01-11|66.32.2 Bornes d'incendie CCTB 01.11]]"
tags: [document-section, cctb]
sources: [267_66.32.1_extincteurs_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 66.32.1 Extincteurs [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de la fourniture et de l'installation d'extincteurs indépendants et de leur préparation à l'emploi. 

Un extincteur est un appareil contenant un agent extincteur qui est projeté et dirigé sur un feu par l'action d'une pression interne. Il est fait une distinction entre les extincteurs portatifs (pour être portés et être utilisés à la main) et les extincteurs mobiles (pour être roulés et être utilisés à la main). 

Suivant l'agent extincteur, une distinction est faite : 

- Extincteur à poudre (ABC, BC et D) 

- Extincteur au CO2 

- Extincteur à mousse (eau et additifs) 

- Extincteur à eau 

La fourniture et l'installation des extincteurs se fait conformément à l'avis du service d'incendie compétent. 

Les crochets de fixation des appareils et les pictogrammes correspondants sont compris dans le prix unitaire. 

**Remarques importantes** 

Selon l'[AR 1994-07-07], les dispositifs d'extinction des incendies sont déterminés sur avis du service d'incendie compétent. Ils satisfont aux prescriptions du [RGPT] et du [CODE 2017-04-28] sur le bienêtre au travail 

**CONTRÔLES** 

Le contrôle et l'entretien des extincteurs portatifs et mobiles se font selon les procédures décrites dans la norme [NBN S 21-050]. 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

[NBN EN 1866-1, Extincteurs d'incendie mobiles - Partie 1 : Caractéristiques, performances et méthodes d'essai] 

[NBN EN 1866-2, Extincteurs d’incendie mobiles - Partie 2: Exigences pour la construction, la résistance à la pression et les essais mécaniques des extincteurs conformes aux exigences de l’EN 1866-1, dont la pression maximale admissible est inférieure ou égale à 30 bar] 

[NBN EN 1866-3, Extincteurs d'incendie mobiles - Partie 3: Exigences relatives au montage, à la construction et à la résistance à la pression des extincteurs au dioxyde de carbone conformes aux exigences de l'EN 1866-1] 

[NBN S 21-050, Inspection et maintenance des extincteurs d'incendie portatifs] 

[NBN EN 3-7+A1, Extincteurs d'incendie portatifs - Partie 7: Caractéristiques, performances et méthodes d'essai] 

[NBN EN 3-8, Extincteurs d’incendie portatifs - Partie 8 : Exigences pour la construction, la résistance à la pression et les essais mécaniques pour extincteurs dont la pression maximale admissible est inférieure ou égale à 30 bar et qui sont conformes aux exigences de l’EN 3-7]

[NBN EN 3-9, Extincteurs d'incendie portatifs - partie 9 : exigences additionnelles à l'en 3-7 relatives à la résistance à la pression des extincteurs au dioxyde de carbone] 

[SWL GSI/T2/B, Guides sécurité incendie

- Tome 2 Prévention active

- Guide B Moyens d'extinction] 

###### 66.32.1 a LCI - distribution - extincteurs à poudre [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des extincteurs portatifs ou mobiles à poudre (composés principalement de sels non toxiques inorganiques mélangés à des agents hydrofugeants et antiagglomérants). Il y a plusieurs types de poudres: ABC (poudre polyvalente), BC ou D. 

**Localisation** 

Dans les cages d'escaliers et les voies de secours à tous les étages. 

Leur nombre et emplacement sont choisis en fonction de la nature, de l’importance des risques d’incendie et des superficies à couvrir. Ces choix se font en concertation avec le service d'incendie compétent. Le nombre minimal requis est d'une unité d'extinction (U) par 150 m² de surface à protéger avec un minimum de deux unités d'extinction (U) par niveau de construction. (Aide à l'auteur de projet: voir §4.5.3 du [SWL GSI/T2/B]]) 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit d'extincteurs à poudre portatifs  (selon les  [NBN EN 2], [NBN EN 3-8] , [NBN EN 3-9] , [NBN EN 3-7+A1] ,[NBN EN 3-10]) ou mobiles (selon les [NBN EN 1866-1], [NBN EN 1866-2] et [NBN EN 1866-3]). La poudre extinctrice est conforme à la norme [NBN EN 615]. Elle est destinée à l'extinction des incendies des classes A-B-C et satisfait au moins aux prescriptions diélectriques des normes précitées. Les extincteurs à poudre ont atteint un foyer d'au moins 21 pour les incendies de classe A et 113 pour la classe B. 

Les extincteurs sont couverts par une déclaration d'aptitude à l'utilisation décrite au chapitre 02.42.1 Critères d'acceptabilité. Les appareils sont facilement rechargeables et garantis pendant au moins 5 (par défaut) / *** ans. 

**Spécifications** 

Les extincteurs à poudre sont constitués de : 

- Un réservoir à poudre, peinture électrostatique rouge cuite au four ; 

- Une tête en laiton ou alliage équivalent qui contient le mécanisme de percussion avec un dispositif de sécurité inoxydable ; 

- Un flexible, pourvu d'une poignée et d'une lance. 

L'extincteur à poudre ne se trouve pas sous pression permanente. L'intégration du sparklet est sans risques. 

L'extincteur est actionné en appuyant la tête de percussion après avoir enlevé la bague de sécurité. La tête de percussion est scellée afin de contrôler l'utilisation à vue. Le débit se contrôle sur la tête de l'appareil ou sur l'extrémité du tuyau. 

Chaque appareil porte au moins les inscriptions suivantes : mode d'emploi, les types d'incendie pour lesquels il convient, l'unité d'assurance, le type, la quantité nécessaire au remplissage. 

- Capacité de poudre (extincteurs portatifs) : 2 / 6 / 9 / 12 kg 

- Capacicté de poudre (extincteurs mobiles) : 50 / *** kg 

**EXÉCUTION / MISE EN ŒUVRE** 

- Prescriptions générales

Fixation : *** 

Hauteur de pose : 0.8 / 1 m à convenir avec le maître d’ouvrage et le service d'incendie compétent. 

Pictogrammes : conformes à l’[AR 1997-06-17], à convenir avec le maître d’ouvrage et le service d'incendie compétent 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Quantité nette et éventuellement selon le type. 

**nature du marché:** 

QF 

**AIDE** 

Support aux prescripteurs : [SWL GSI/T2/B] de la prévention active. 

###### 66.32.1 b LCI - distribution - extincteurs au CO2 [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des extincteurs portatifs ou mobiles au CO2. 

**Localisation** 

Local des compteurs électriques : *** 

Machinerie d'ascenseur : *** 

Leur nombre et emplacement sont choisis en fonction de la nature, de l’importance des risques d’incendie et des superficies à couvrir. Ces choix se font en concertation avec le service d'incendie compétent. Le nombre minimal requis est d'une unité d'extinction (U) par 150 m² de surface à protéger avec un minimum de deux unités d'extinction (U) par niveau de construction. (Aide à l'auteur de projet: voir §4.5.3 du [SWL GSI/T2/B]) 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit d'extincteurs au CO2 portatifs selon les [NBN EN 2], [NBN EN 3-8] , [NBN EN 3-9] , [NBN EN 3-7+A1] ,[NBN EN 1866-1] , [NBN EN 3-10], [NBN EN 1866-3] , [NBN EN 1866-2]. Le CO2 est conforme à la norme [NBN EN 16798-1]. Les extincteurs au CO2 ont atteint un foyer d'au moins 55B.Les extincteurs sont couverts par une déclaration d'aptitude à l'utilisation décrite au chapitre 02.42.1 Critères d'acceptabilité. Les appareils sont remplis facilement et sont garantis pendant au moins 5 ans. 

**Spécifications** 

La commande des appareils est conçue comme une poignée fixe et un levier qui fonctionne comme soupape de réglage du débit. Le fonctionnement de l'appareil est interrompu en lâchant la poignée. Le mécanisme de décharge se trouve dans la tête de l'appareil. Le clapet et l'enveloppe sont fabriqués en laiton ou en alliage équivalent. La tige de sécurité avec anneau est en acier nickelé ou en laiton. Les extincteurs au CO2 sont équipés d'un tromblon de sublimation de neige carbonique du type diélectrique, en conformité avec la norme précitée. 

Chaque appareil porte les indications suivantes : mode d'emploi, classe de CO2, le type de feux qu'il peut éteindre, le système de remplissage, le type, la quantité nécessaire au remplissage. 

Capacité nette de CO2 : 2 / 5 kg

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Fixation : *** 

Hauteur de pose : 0.8 / 1 m à convenir avec le maître d’ouvrage et le service d'incendie compétent. 

Pictogrammes : conformes à l’[AR 1997-06-17], à convenir avec le maître d’ouvrage et le service d'incendie compétent. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Quantité nette et éventuellement selon le type. 

**nature du marché:** 

QF 

**AIDE** 

Support aux prescripteurs : [SWL GSI/T2/B] de la prévention active. 

###### 66.32.1 c LCI - distribution - extincteurs à mousse [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des extincteurs portatifs ou mobiles à mousse (eau + un ou plusieurs additifs projetant de la mousse pouvant augmenter la puissance d'extinction de l'eau). 

**Localisation** 

Dans les cages d'escaliers et les voies de secours à tous les étages. 

Leur nombre et emplacement sont choisis en fonction de la nature, de l’importance des risques d’incendie et des superficies à couvrir. Ces choix se font en concertation avec le service d'incendie compétent. Le nombre minimal requis est d'une unité d'extinction (U) par 150 m² de surface à protéger avec un minimum de deux unités d'extinction (U) par niveau de construction. (Aide à l'auteur de projet: voir §4.5.3 du [SWL GSI/T2/B]) 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit d'extincteurs à eau avec un additif (tel que du carbonate de potassium, une solution aqueuse d’acétate de potassium, une solution aqueuse de sels inorganiques, …) projetant de la mousse, selon la [NBN EN 3-7+A1]. Ces extincteurs ont atteint un foyer ≥ 8 pour les incendies de classe A et 113 pour la classe B. Les extincteurs sont couverts par une déclaration d'aptitude à l'utilisation décrite au chapitre 02.42.1 Critères d'acceptabilité. Les appareils sont garantis pendant au moins 5 (par défaut) / *** ans. 

**Spécifications** 

Les extincteurs à mousse (eau + additif) sont constitués de : 

- Un réservoir ; 

- Une tête en laiton ou alliage équivalent qui contient le mécanisme de percussion avec un dispositif de sécurité inoxydable ; 

- Un flexible, pourvu d'une poignée et d'une lance.

L'extincteur est actionné en appuyant la tête de percussion après avoir enlevé la bague de sécurité. La tête de percussion est scellée afin de contrôler l'utilisation à vue. Le débit se contrôle sur la tête de l'appareil ou sur l'extrémité du tuyau. 

Chaque appareil porte au moins les inscriptions suivantes : mode d'emploi, les types d'incendie pour lesquels il convient, l'unité d'assurance, le type, la quantité nécessaire au remplissage. 

Capacité d’eau : ≥ 2 / 3 / 6 / 9 l 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Fixation : *** 

Hauteur de pose : 0.8 / 1 m à convenir avec le maître d’ouvrage et le service d'incendie compétent. 

Pictogrammes : conformes à l’[AR 1997-06-17], à convenir avec le maître d’ouvrage et le service d'incendie compétent. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Quantité nette et éventuellement selon le type. 

**nature du marché:** 

**QF** 

**AIDE** 

Support aux prescripteurs : [SWL GSI/T2/B] de la prévention active. 

###### 66.32.1 d LCI - distribution - extincteurs à eau [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des extincteurs portatifs ou mobiles à eau. 

**Localisation** 

Dans les cages d'escaliers et les voies de secours à tous les étages. 

Leur nombre et emplacement sont choisis en fonction de la nature, de l’importance des risques d’incendie et des superficies à couvrir. Ces choix se font en concertation avec le service d'incendie compétent. Le nombre minimal requis est d'une unité d'extinction (U) par 150 m² de surface à protéger avec un minimum de deux unités d'extinction (U) par niveau de construction. (Aide à l'auteur de projet: voir §4.5.3 du [SWL GSI/T2/B]) 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit d'extincteurs à eau portables, selon les [NBN EN 2], [NBN EN 3-8] , [NBN EN 3-9] , [NBN EN 3-7+A1] ,[NBN EN 1866-1] , [NBN EN 3-10], [NBN EN 1866-3] , [NBN EN 1866-2]. Les extincteurs sont couverts par une déclaration d'aptitude à l'utilisation décrite au chapitre 02.42.1 Critères d'acceptabilité. Les appareils sont facilement rechargeables et garantis pendant ≥ 5 (par défaut) / *** ans. 

**Spécifications**

Les extincteurs à eau sont constitués de : 

- Un réservoir à eau ; 

- Une tête en laiton ou alliage équivalent qui contient le mécanisme de percussion avec un dispositif de sécurité inoxydable ; 

- Un flexible, pourvu d'une poignée et d'une lance. 

L'extincteur est actionné en appuyant la tête de percussion après avoir enlevé la bague de sécurité; La tête de percussion est scellée afin de contrôler l'utilisation à vue. Le débit se contrôle sur la tête de l'appareil ou sur l'extrémité du tuyau. 

Chaque appareil porte au moins les inscriptions suivantes : mode d'emploi, les types d'incendie pour lesquels il convient, l'unité d'assurance, le type, la quantité nécessaire au remplissage. 

Capacité d’eau : ≥ 2 / 3 / 6 / 9 l 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Fixation : *** 

Hauteur de pose : 0.8 / 1 m à convenir avec le maître d’ouvrage et le service d'incendie compétent. 

Pictogrammes : conformes à l’ [AR 1997-06-17], à convenir avec le maître d’ouvrage et le service d'incendie compétent. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Eventuellement selon le type. Quantité nette. 

**nature du marché:** 

QF 

**AIDE** 

Support aux prescripteurs :  [SWL GSI/T2/B].
