---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:66.32.2"
ordre_document: 268
titre: "66.32.2 Bornes d'incendie CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 268 66.32.2 Bornes d'incendie CCTB 01.11]
resume_section: |-
  **66.32.2 Bornes d'incendie CCTB 01.11**

  **Description :**
  Fourniture, installation et raccordement d'appareils hydrauliques (bornes et bouches d'incendie) sur conduites sous pression pour l'extinction des incendies. Les hydrants muraux et bornes/bouches d'incendie sont définis en concertation avec le service d'incendie compétent et respectent les normes et réglementations applicables ([AR 1994-07-07], [RGPT], [CODE 2017-04-28]).

  **Matériaux :**
  - **Bornes d'incendie (en surface)** : Types BH 80 / BHc 80 (1 orifice central Ø 70 mm) ou BH 100 / BHc 100 (1 orifice central Ø 110 mm + 2 orifices latéraux Ø 70 mm).
  - **Bouches d'incendie (souterraines)** : Types Hl, Hm, Hk (PN 10 ou PN 16).
  - **Hydrants muraux** : Robinet et demi-raccord pour flexible Ø 45 mm, conformes à [NBN EN 671-2].

  **Exécution :**
  - **Bornes en surface** : Fixées dans un cadre béton, peintes en rouge signal, avec système de purge automatique et drainage.
  - **Bouches souterraines** : Conduit en fonte avec raccord à baïonnette, obturation et vidange automatique.
  - **Hydrants muraux** : Raccordement au réseau selon prescriptions, avec documentation technique approuvée.

  **Mesurage :**
  Unité : pièce (pc). Code : selon type et nombre. Nature du marché : QF.

  **Références normatives :**
  [NBN EN 1074-1], [NBN EN 1074-6], [NBN S 21-033], [NBN S 21-034], [NBN EN 14339], [NBN EN 14384].
  - **66.32.2a LCI - distribution - bornes d'incendie - hydrants muraux CCTB 01.11** — `section:66.32.2a`, article, profondeur 6, pages 586-586
  - **66.32.2b LCI - distribution - bornes d'incendie - bornes et bouches CCTB 01.11** — `section:66.32.2b`, article, profondeur 6, pages 587-587
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/267-66-32-1-extincteurs-cctb-01-11|66.32.1 Extincteurs CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/269-66-32-3-robinets-d-incendie-armes-cctb-01-11|66.32.3 Robinets d'incendie armés CCTB 01.11]]"
tags: [document-section, cctb]
sources: [268_66.32.2_bornes_dincendie_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 66.32.2 Bornes d'incendie [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de la fourniture, de l'installation et du raccordement des appareils hydrauliques sur une conduite sous pression, afin de les approvisionner en eau pour l'extinction d'incendies. 

**Remarques importantes** 

Selon l'[AR 1994-07-07], les dispositifs d'extinction des incendies sont déterminés sur avis du service d'incendie compétent. En outre, ils satisfont aux prescriptions du [RGPT] et du [CODE 2017-04-28] sur le bien-être au travail 

**MATÉRIAUX** 

Une borne BH 80 / BHc 80 /  BH 100 / BHc 100. 

**(soit) :** une borne BH 80 / BHc 80 à 1 orifice de sortie central de 2 1/2" (Ø 70 mm). 

**(soit) :** une borne BH 100 / BHc 100 à 1 orifice de sortie centrale de 4" (Ø 110 mm) et 2 orifices latéraux de 2 1/2" (Ø 70 mm).

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

[NBN EN 1074-1, Robinetterie pour alimentation en eau

- Prescriptions d'aptitude à l'emploi et vérifications s'y rapportant

- Partie 1: Prescriptions générales] 

[NBN EN 1074-6, Robinetterie pour l'alimentation en eau

- Prescriptions d'aptitude à l'emploi et vérifications s'y rapportant

- Partie 6: Poteaux et bouches] 

[NBN S 21-033, Matériel de sauvetage et de lutte contre l'incendie - Regard et châssis de visite pour bouche d'incendie] 

[NBN S 21-034, Matériel de sauvetage et de lutte contre l'incendie - Bouche d'incendie Ø 80 (avec erratum)] 

[NBN S 21-042, Matériel de sauvetage et de lutte contre l'incendie - Standpipes (PN 16) pour bouches d'incendie DN 80] 

[NBN EN 14339, Bouches d'incendie enterrées] 

[NBN EN 14384, Poteaux d'incendie] 

###### 66.32.2 a LCI - distribution - bornes d'incendie - hydrants muraux [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Un hydrant mural est un appareil hydraulique composé d'un robinet et d'un demi-raccord pour tuyau souple de refoulement de 45 mm, destiné à la lutte contre l'incendie. 

**Localisation** 

Leur nombre et emplacement sont choisis en fonction de la nature et de l’importance des risques d’incendie et se fait en concertation avec le service d'incendie compétent. 

Selon l'[AR 1994-07-07] : 

- Pour les bâtiments bas et moyens : chaque compartiment dont la surface > 500 m² dispose au moins d'un hydrant mural et tous les points du compartiment sont atteints par le jet de la lance. 

- Pour les bâtiments élevés : chaque compartiment dispose au moins d'un hydrant mural et tous les points du compartiment sont atteints par le jet de la lance 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les hydrants muraux intérieurs satisfont à la [NBN EN 671-2] et se composent d'un robinet et d'un demi-raccord symétrique pour flexible sous pression. Le boisseau est fabriqué en bronze ou en laiton et à un orifice d'entrée de 6/4" et un raccord femelle pour les flexibles sous pression. Ils sont équipés d'un raccord normalisé en métal léger ou en laiton selon l'[AR 1975-01-30] et d'un écrou DSP 45 mm avec une chaîne, un crochet et un robinet de vidange. Pour la sécurité, un raccord aveugle avec une chaîne est placé sur le raccord. L'entrepreneur soumet préalablement la documentation technique à l'approbation du maître d’ouvrage. Les appareils sont couverts par une déclaration d'aptitude à l'utilisation décrite au chapitre 02.42.1 Critères d'acceptabilité. 

**Spécifications :** 

- Hauteur de pose : *** m à convenir avec le maître d’ouvrage et le service d'incendie compétent. 

- Boisseau : laiton / fonte 

- Type : BH 80 (en surface) / BH 100 (en surface) 

La purge se fait entièrement et automatiquement dès la fermeture du clapet.

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Les hydrants muraux sont raccordés au réseau de conduites conformément aux prescriptions du fabricant et aux exigences du service d'incendie compétent. 

Pictogrammes : conformes à l’[AR 1997-06-17], à convenir avec le maître d’ouvrage et le service d'incendie compétent 

**MESURAGE** 

**unité de mesure:** 

**pc** 

**code de mesurage:** 

Selon le type. Nombre de pièces. 

**nature du marché:** 

**QF** 

###### 66.32.2 b LCI - distribution - bornes d'incendie - bornes et bouches [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Les bornes d'incendie et bouches d’incendie sont des appareils hydrauliques raccordés à une canalisation d'eau sous pression, destinées au raccordement des lances des pompiers en cas d'incendie. Les bouches d'incendie sont souterraines tandis que les bornes sont en surface (fixées en terre et s'élevant au-dessus du sol). 

Le prix unitaire comprend les fouilles et remblais nécessaires, les fondations, la fourniture des clés de manœuvre. 

**Localisation** 

Le nombre et la localisation des bouches ou des bornes d’incendie sont déterminés en concertation avec le service d’incendie compétent. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit de bouches d'incendie (souterraines) selon les normes [NBN S 21-034] et [NBN S 21-033] et des bornes d'incendie (en surface) selon les [NBN EN 1074-1], [NBN EN 1074-6] et [NBN EN 14384]. L'orifice de sortie est équipé d'un raccord normalisé en concertation avec le service d'incendie compétent. Pour la sécurité, un bouchon avec une chaîne est placé sur le raccord. Au préalable, l'entrepreneur s'informe auprès du service d'incendie compétent. La documentation technique est soumise à l'approbation du maître d’ouvrage. Les bouches et bornes d'incendie sont couvertes par une déclaration d'aptitude à l'utilisation décrite au chapitre 02.42.1 Critères d'acceptabilité. 

**Spécifications :** 

- Boisseau : laiton / fonte 

- Type de borne d'incendie (en surface) : BH 80 / BH 100 / BHc 80 / BHc 100 

- Type de bouche d'incendie (souterraine) : Hl PN 10 / Hm PN 10 / Hl PN 16 / Hm PN 16 / Hk PN 10 / Hk PN 16 

Le clapet de fermeture est protégé contre toute dégradation de la partie en surface par une dalle béton adaptée. 

La purge se fait entièrement et automatiquement dès la fermeture du clapet.

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

1. Les bornes d'incendie (en surface) : sont mises au niveau prescrit et fixées dans un cadre en béton légèrement armé. Autour du système de purge, une couche de drainage ≥ 150 L de pierrailles 20/40 est prévue. Les bornes d'incendie sont raccordées aux conduites d'alimentation en eau. Toutes les parties extérieures sont dérouillées, peintes d'une couche de fond et d'une couche de laque couleur rouge signal à l'aide d'une peinture à base de résines alkydes. 

2. Les bouches d’incendie (souterraines) : sont composées d’un conduit vertical en fonte comportant un orifice de sortie équipé d’un raccord à baïonnette, d’un organe d’obturation et d’un dispositif de vidange automatique. Le raccordement de la bouche d’incendie à la conduite est assuré par brides. 

Pictogrammes : conformes à l’[AR 1997-06-17], à convenir avec le maître d’ouvrage et le service d'incendie compétent. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Selon le nombre de pièces et le type. 

**nature du marché:** 

QF
