---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:66.32.3"
ordre_document: 269
titre: "66.32.3 Robinets d'incendie armés CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 269 66.32.3 Robinets d'incendie armés CCTB 01.11]
resume_section: |-
  **66.32.3 Robinets d'incendie armés CCTB 01.11**

  **Description :** Fourniture, installation et raccordement de robinets d'incendie armés (RIA) conformes à la norme [NBN EN 671-1], incluant tous les accessoires pour un fonctionnement opérationnel. Ces dispositifs remplacent les "dévidoirs muraux à alimentation axiale".

  **Matériaux :** RIA fixes ou pivotants, équipés d'un dévidoir, tuyau semi-rigide (20/30 m, Ø 19/25/33 mm), lance (laiton chromé, Ø 6/8 mm), robinet d'arrêt (type à bille, ≥ 22 mm), plaque de fixation murale, et accessoires. Les pièces métalliques sont peintes/laquées, sauf exceptions. Mode d'emploi en français inclus.

  **Exécution :** Installation selon plans, prescriptions réglementaires ([AR 1994-07-07], [RGPT], [CODE 2017-04-28]) et recommandations du fabricant. Fixation murale solide, hauteur entre 80 et 110 cm. Raccordement direct ou via compteurs "Woltmann". Pictogrammes conformes à l’[AR 1997-06-17].

  **Localisation :** Déterminée en concertation avec le service d'incendie. Obligatoire pour compartiments ≥ 500 m², sauf exceptions.

  **Mesurage :** Unité : pièce (pc). Code : selon type. Nature : QF.
  - **66.32.3a LCI - distribution - robinets d'incendie armés CCTB 01.11** — `section:66.32.3a`, article, profondeur 6, pages 589-590
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/268-66-32-2-bornes-d-incendie-cctb-01-11|66.32.2 Bornes d'incendie CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/270-66-32-4-armoires-pour-extincteurs-robinets-d-incendie-armes-et-ou-hydrants-cctb-01-02|66.32.4 Armoires pour extincteurs, robinets d'incendie armés et/ou hydrants CCTB 01.02]]"
tags: [document-section, cctb]
sources: [269_66.32.3_robinets_dincendie_armés_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 66.32.3 Robinets d'incendie armés [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de la fourniture, de l'installation et du raccordement des robinets d’incendie armés prescrits (postes d'incendie fixes raccordés à une conduite d'eau), y compris tous les accessoires afin de réaliser un ensemble prêt à fonctionner. 

Remarque : le terme "robinet d'incendie armé" remplace l'ancienne dénomination "dévidoirs muraux à alimentation axiale". 

**Remarques importantes** 

Selon l'[AR 1994-07-07], les dispositifs d'extinction des incendies sont déterminés sur avis du service d'incendie compétent. Ils satisfont aux prescriptions du [RGPT] et du [CODE 2017-04-28] sur le bienêtre au travai. 

**MATÉRIAUX** 

Les appareils sont du type fixe à alimentation axiale et se composent de : 

- Un dévidoir 

- Un robinet d’arrêt (manuel ou automatique) 

- Un tuyau semi-rigide 

- Une lance 

- Un orienteur : OUI / NON 

- Une plaque de fixation murale ; 

- Un tuyau en caoutchouc de 20 m (Ø 3/4") / 30 m (Ø 4/4”mm) / *** ; 

- Un support pour la lance, des boulons d'assemblage, …

Chaque robinet d’incendie armé porte les indications suivantes : 

- La marque et/ou le nom du fabricant ; 

- Le numéro de la norme EN ; 

- L'année de fabrication ; 

- La pression de service maximale ; 

- La longueur et le diamètre du tuyau ; 

- Le diamètre de l'embouchure de la lance ; 

- Un mode d'emploi clairement lisible en français. 

Sur les volants ou les poignées permettant de manœuvrer les appareils, le fonctionnement et le sens d'ouverture des robinets d'isolement et de purge sont clairement indiqués. 

Tant à l'intérieur qu'à l'extérieur, les flasques sont laquées en couleur rouge signal avec une peinture résistant aux rayures et aux coups. L'intérieur du tambour sur lequel le tuyau en caoutchouc est enroulé constitue un ensemble fermé en matière synthétique ou tôle d'acier. 

**EXÉCUTION / MISE EN ŒUVRE** 

A placer aux endroits indiqués sur les plans, conformément aux exigences de l'[AR 1994-07-07], et les prescriptions du fabricant. 

Le raccordement au réseau d'alimentation d'eau peut se faire : 

à passage droit / avec des compteurs à spirale du type "Woltmann" ou similaire 

**(soit)** à passage droit, sans compteur ; 

**(soit)** avec des compteurs à spirale du type "Woltmann" ou similaire, dont les caractéristiques de construction réduisent la perte de pression au minimum. 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

[NBN EN 671-1, Installations fixes de lutte contre l'incendie

- Systèmes équipés de tuyaux

- Partie 1: Robinets d'incendie armés équipés de tuyaux semi-rigides] 

[NBN EN 671-2, Installations fixes de lutte contre l'incendie

- Systèmes équipés de tuyaux

- Partie 2: Postes d'eau muraux équipés de tuyaux plats] 

[NBN EN 671-3, Installations fixes de lutte contre l'incendie

- Systèmes équipés de tuyaux

- Partie 3: Maintenance des robinets d'incendie armés équipés de tuyaux semi-rigides et des postes d'eau muraux équipés de tuyaux plats] 

[NBN 648, Matériel de sauvetage et de lutte contre l'incendie - Armoire pour hydrant mural] 

###### 66.32.3 a LCI - distribution - robinets d'incendie armés [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Un robinet d'incendie armé est un appareil comportant un tuyau équipé d'une lance à son extrémité, capable de projeter de l'eau sous pression. Le tuyau est enroulé sur un tambour. 

**Localisation** 

Leur nombre et emplacement sont choisis en fonction de la nature et de l’importance des risques d’incendie et se fait en concertation avec le service d'incendie compétent. 

1 / *** au niveau d'évacuation et au 1 / *** au palier / *** du 1er / 2ème / 3ème / 4ème / *** étage. 

1 / *** dans le garage en sous-sol. 

Selon l'[AR 1994-07-07] :

Un robinet d’incendie armé n’est pas requis lorsque la superficie utilisée d’un bâtiment est ≤ 500 m², (excepté pour les risques spéciaux). Dans les autres cas, le nombre de robinets d’incendie armés est déterminé de la manière suivante : 

- le jet de la lance atteint chaque point du compartiment 

- les compartiments dont la superficie est ≥ 500 m² disposent d’un robinet d’incendie armé au moins. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les robinets d’incendie armés (RIA) sont conformes à la norme [NBN EN 671-1]. Les RIA sont couverts par une déclaration d'aptitude à l'utilisation décrite au chapitre 02.42.1 Critères 

d'acceptabilité. Ils sont équipés d'un robinet d'arrêt sur l'alimentation, d'un tuyau en caoutchouc, d’un tambour à pallier, d’une bague de guidage, d’une plaque de fixation murale, d’une lance avec une embouchure de Ø = 6 / 8 mm , d’un support pour la lance, les moyens de fixation nécessaires, … Le raccordement au robinet d’incendie armé se fait au moyen d'un raccord vissé ou d'un raccord rapide avec bagues de serrage. A l'exception des pièces cadmiées, nickelées ou chromées et de celles en alliage de cuivre, toutes les autres pièces métalliques extérieures sont peintes ou laquées. Les robinets d’incendie armés sont pourvus d'un mode d'emploi clairement lisible. 

**Spécifications :** 

- Dimensions du dévidoir : 600 x 200 / *** x *** mmm 

- Longueur du tuyau : 20 / 30 m 

- Diamètre interne du tuyau : 19 / 25 / 33 mm 

- Type : fixe / pivotant 

- Lance : laiton chromé (par défaut) / *** réglable en 3 / *** positions (arrêt / jet plein / jet pulvérisé) 

- Robinet d'arrêt : laiton, type robinet à bille ≥ 22 mm, satisfaisant à la [NBN E 29-320]. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Les robinets d’incendie armés et leurs accessoires sont solidement fixés dans les murs. En aucun cas, les efforts sont supportés par les conduites d'alimentation. 

La distance entre le robinet et le sol :  80 ≤ H ≤ 110 cm. 

Pictogrammes : conformes à l’[AR 1997-06-17], à convenir avec le maître d’ouvrage et le service d'incendie compétent. 

**Notes d’exécution complémentaires** 

Les robinets généraux et tous les robinets intermédiaires sont scellés en position ouverte, tandis que le dispositif de manœuvre des appareils d'extinction est scellé en position ouverte lorsque le raccordement est effectué à passage direct. 

Voir l'article [66.31.1 Conduites d'incendie - tuyaux](265_66.31.1_conduites_dincendie_-_tuyaux_cctb_01.11.md) pour les pressions minimales à garantir dans les conditions d'utilisation. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Nombre de pièces selon le type

**nature du marché:** 

QF 

**AIDE** 

Support aux prescripteurs : [SWL GSI/T2/B] de la prévention active.
