---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:61.31.2"
ordre_document: 27
titre: "61.31.2 Conduits aérauliques aluminium CCTB 01.02"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 27 61.31.2 Conduits aérauliques aluminium CCTB 01.02]
resume_section: |-
  **61.31.2 Conduits aérauliques - aluminium CCTB 01.02**

  **61.31.2 a**
  Conduits flexibles pouvant être comprimés/décomprimés sans altérer leur section. Compression maximale : 15%. La section reste constante sur tout le trajet. Mesurage en mètres, pièces spéciales comptées comme 1 mètre courant. Nature du marché : QP.

  **61.31.2 b**
  Gaines isolées en aluminium renforcé (max. 2 courbes de 90°, longueur ≤ 9 m). Inclut connexions selon directives fabricant. Mesurage en mètres selon Ø (80 à 400 mm), pièces spéciales comptées comme 1 mètre courant. Nature du marché : QP.
  - **61.31.2a Ventilation - distribution - conduits aérauliques flexibles CCTB 01.10** — `section:61.31.2a`, article, profondeur 6, pages 56-56
  - **61.31.2b Ventilation - distribution - gaines de raccordement isolées en aluminium renforcé CCTB 01.10** — `section:61.31.2b`, article, profondeur 6, pages 56-56
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/26-61-31-1-conduits-aerauliques-pvc-cctb-01-02|61.31.1 Conduits aérauliques PVC CCTB 01.02]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/28-61-31-3-conduits-aerauliques-acier-galvanise-cctb-01-02|61.31.3 Conduits aérauliques acier galvanisé CCTB 01.02]]"
tags: [document-section, cctb]
sources: [27_61.31.2_conduits_aérauliques_-_aluminium_cctb_01.02.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 61.31.2 Conduits aérauliques - aluminium [[entities/cctb|CCTB]] 01.02

###### 61.31.2 a Ventilation - distribution - conduits aérauliques flexibles [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Conduits pouvant être manuellement comprimés ou décomprimés dans le sens de la longueur et pliés sans endommager de façon permanente leur section. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

La section des conduits n'est réduite en aucun point de leur trajet. 

Le taux de compression des conduits est ≤ 15% (différence de longueur entre le conduit complètement étiré et le conduit tel qu'installé divisée par la longueur du conduit complètement étiré). 

**MESURAGE** 

**unité de mesure:** 

**m** 

**code de mesurage:** 

Les pièces spéciales (coudes, T, …) sont comptées pour un mètre courant, tous Ø confondus. 

**nature du marché:** 

**QP** 

###### 61.31.2 b Ventilation - distribution - gaines de raccordement isolées en aluminium renforcé [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Gaines souples isolées en Aluminium renforcé (maximum 2 courbes de 90° et une longueur ≤ 9 mètres). 

Ce poste comprend toutes les connexions spécifiques aux directives du fabricant des bouches et de l’extracteur. 

**MESURAGE** 

**unité de mesure:** 

**m** 

**code de mesurage:** 

Selon les dimensions dans l’œuvre Ø 80 / 125 / 160 / 200 / 250 / 315 / 355 / 400 mm.

Les pièces spéciales (coudes, T, …) sont comptées pour un mètre courant, tous Ø confondus. 

**nature du marché:** 

QP
