---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:66.32.5"
ordre_document: 271
titre: "66.32.5 Installations d'extinction automatique de type sprinkler CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 271 66.32.5 Installations d'extinction automatique de type sprinkler CCTB 01.11]
resume_section: |-
  **66.32.5 Installations d'extinction automatique de type sprinkleur**

  **Description :**
  Fourniture, pose et raccordement d'une installation sprinkleur prête à fonctionner, incluant accessoires. Ces systèmes détectent et contrôlent ou éteignent les incendies selon le type (ESFR, mousse, déluge, gaz).

  **Matériaux :**
  Réseau de tuyauteries avec têtes de sprinkleurs, relié à une ou plusieurs ressources en eau. Composants principaux : réserve d'eau, conduite principale (Ø 100-300 mm), système sprinkleur (alarme, conduites, têtes).

  **Exécution :**
  Conception, installation et maintenance conformes à [NBN EN 12845:2015+A1], avec possibilité d'autres normes ([CEA 4001], [NFPA 13], [FM Global DS2-0]). Systèmes résidentiels selon [NFPA 13D] ou [NFPA 13R]. Coordination avec le service incendie et la société d'eau.

  **Documents de référence :**
  Normes techniques détaillant les composants et exigences des systèmes sprinkleurs ([NBN EN 12259], [NBN EN 12845], [NFPA 13], etc.).

  **Mesurage :**
  Unité : fft. Nature du marché : PG.
  - **66.32.5a LCI - distribution - installations sprinkler - têtes de sprinklage CCTB 01.10** — `section:66.32.5a`, article, profondeur 6, pages 593-593
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/270-66-32-4-armoires-pour-extincteurs-robinets-d-incendie-armes-et-ou-hydrants-cctb-01-02|66.32.4 Armoires pour extincteurs, robinets d'incendie armés et/ou hydrants CCTB 01.02]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/272-66-32-6-autres-moyens-d-extinction-cctb-01-02|66.32.6 Autres moyens d'extinction CCTB 01.02]]"
tags: [document-section, cctb]
sources: [271_66.32.5_installations_dextinction_automatique_de_type_sprinkler_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 66.32.5 Installations d'extinction automatique de type sprinkler [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend**

Il s'agit de la fourniture, de la pose et du raccordement prêt à fonctionner d'une installation d'extinction automatique du type sprinkleur, y compris tous les accessoires. 

Les systèmes d'extinction automatique du type sprinkleur sont conçus pour détecter automatiquement un incendie et, selon le type de sprinkleur utilisé, pour le contrôler et le circonscrire ou pour l'éteindre (type ESFR ou mousse, système déluge, extinction au gaz). 

**MATÉRIAUX** 

Ces installations se composent d'un réseau de tuyauteries sur lesquelles sont montées, à des distances prescrites, des têtes de sprinkleur. Le réseau est relié à une ou plusieurs ressources en eau. 

Les composants principaux d'une installation d'extinction automatique de type sprinkleur sont les suivants : 

- La réserve en eau. 

- La conduite principale (lien entre la réserve en eau et l'installation sprinkleur). 

**Diamètre : 100 ≤ Ø ≤ 300 mm.** 

- L'installation sprinkleur (système d'alarme, réseau de conduite et les têtes de sprinkleurs). 

**EXÉCUTION / MISE EN ŒUVRE** 

L'installation est conçue, installée et maintenue selon la [NBN EN 12845:2015+A1]. Le cahier des charges précise si d'autres documents de références sont d'application : [CEA 4001], [NFPA 13] ou [FM Global DS2-0]. 

Les systèmes à sprinkleurs résidentiels sont conformes au [NFPA 13D] ou [NFPA 13R]. 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

[NBN EN 12259-1+A1/A3, Installations fixes de lutte contre l'incendie

- Composants des systèmes d'extinction du type Sprinkleur et à pulvérisation d'eau

- Partie 1 : Sprinkleurs] 

[NBN EN 12259-2/A2, Installations fixes de lutte contre l'incendie

- Composants des systèmes d'extinction du type sprinkleur et à pulvérisation d'eau

- Partie 2 : Systèmes de soupape d'alarme hydraulique] 

[NBN EN 12259-3/A1, Systèmes fixes de lutte contre l'incendie

- Composants des systèmes sprinkleurs et à pulvérisation d'eau

- Partie 3: Postes d'alarme sous air] 

[NBN EN 12259-4, Installations fixes de lutte contre l'incendie

- Composants des systèmes d'extinctions du type Sprinkleur et à pulvérisateur d'eau

- Partie 4: Turbines hydrauliques d'alarmes] 

[NBN EN 12259-5, Installations fixes de lutte contre l'incendie

- Composants des systèmes sprinkleur et à pulvérisation d'eau

- Partie 5: Indicateurs de passage d'eau] 

[NBN EN 12845:2015+A1, Installations fixes de lutte contre l‘incendie

- Systèmes d’extinction automatique du type sprinkleur

- Conception, installation et maintenance] 

[NFPA 13, Standard for the installation of sprinkler systems, edition 2007.] 

[NFPA 13D, Standard for the installation of sprinkler systems in one- and two-family dwellings and manufactured] 

[NFPA 13R, Standard for the installation of sprinklersystmes in residential occupancies up to and including four stories in height] 

[CEA 4001, Sprinkler Systems – Planning and Installation] 

[FM Global DS2-0, Data Sheet

- Installation Guidelines for Automatic Sprinklers

- French (France)] 

- Exécution

Le système, la disposition et le nombre de sprinkleurs satisfont à la norme [NBN EN 12845:2015+A1] (éventuellement complétée par une ou plusieurs normes précitées), en concertation avec le service d'incendie compétent et avec la société distributrice d'eau. 

###### 66.32.5 a LCI - distribution - installations sprinkler - têtes de sprinklage [[entities/cctb|CCTB]] 01.10 

**MESURAGE** 

**unité de mesure:** 

fft 

**nature du marché:** 

PG
