---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:66.32.6"
ordre_document: 272
titre: "66.32.6 Autres moyens d'extinction CCTB 01.02"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 272 66.32.6 Autres moyens d'extinction CCTB 01.02]
resume_section: |-
  Fourniture de couvertures anti-feu conformes à la norme [NBN EN 1869], en fibres de verre ou aramides, pour éteindre de petits feux ou envelopper une personne en feu. Localisation : facilement accessible, notamment près des cuisines. Dimensions : 1 à 1,8 m. Installation : boîtier fixé selon les prescriptions du fabricant, à une hauteur de 1,5 à 1,8 m du sol. Unité de mesure : pièce (pc).
  - **66.32.6a LCI - distribution - couvertures anti-feu CCTB 01.11** — `section:66.32.6a`, article, profondeur 6, pages 593-593
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/271-66-32-5-installations-d-extinction-automatique-de-type-sprinkler-cctb-01-11|66.32.5 Installations d'extinction automatique de type sprinkler CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/273-66-33-protection-en-vue-de-garantir-la-resistance-au-feu-d-elements-de-construction-cctb-01-11|66.33 Protection en vue de garantir la résistance au feu d'éléments de construction CCTB 01.11]]"
tags: [document-section, cctb]
sources: [272_66.32.6_autres_moyens_dextinction_cctb_01.02.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 66.32.6 Autres moyens d'extinction [[entities/cctb|CCTB]] 01.02

###### 66.32.6 a LCI - distribution - couvertures anti-feu [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de la fourniture d’une couverture anti-feu permettant d'éteindre des petits feux (friteuse, ...) et pour envelopper une personne en feu (pour autant que la couverture soit assez grande). La couverture est faite dans un tissu peu combustible non hydrofugé en fibres de verre traditionnelles (traitées d’un revêtement siliconé ou d’une gomme synthétique) ou en fibres aramides. Elle est conforme à la [NBN EN 1869]. 

**Localisation** 

Facilement accessible à proximité des endroits tels que les cuisines. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

- Taille : 1 / 1,2 / 1,8 / *** m x 1 / 1,2 / 1,8 / *** m 

- Fixation du boîtier avec la couverture : *** conforme aux prescriptions du fabricant 

- Hauteur de pose : la distance entre le sol et le fond du boîtier : 1,5 ≤ H ≤ 1,8 m 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

[NBN EN 1869, Couvertures anti-feu] 

**MESURAGE** 

**unité de mesure:** 

**pc** 

**nature du marché:** 

QF 

**AIDE** 

Support aux prescripteurs : [SWL GSI/T2/B] de la prévention active.
