---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:66.33.2"
ordre_document: 275
titre: "66.33.2 Protections en vue de garantir la résistance au feu des éléments de construction ventilation CCTB 01.12"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 275 66.33.2 Protections en vue de garantir la résistance au feu des éléments de construction ventilation CCTB 01.12]
resume_section: |-
  ### 66.33.2 Protections en vue de garantir la résistance au feu des éléments de construction - ventilation

  #### Description générale
  Les dispositifs de protection contre le feu dans les systèmes de ventilation incluent des clapets, cartouches, grilles et bouches coupe-feu. Ces équipements assurent le maintien de la résistance au feu des parois traversées (murs ou sols) conformément aux exigences réglementaires ([AR 1994-07-07], [NIT 254], normes NBN EN).

  #### Types de dispositifs
  1. **Clapets coupe-feu** :
     - Types : A (fermeture automatique à haute température), B (fermeture automatique + commande à distance), C (pour systèmes d'évacuation de fumée).
     - Résistance au feu : EI30 à EI120 selon le type de bâtiment (bas, moyen, élevé).
     - Matériaux : acier, fibre de silicate.
     - Installation : distance ≥ 75 mm des éléments proches, accès pour entretien requis.

  2. **Cartouches coupe-feu** :
     - Pour conduits ≤ 125 mm.
     - Résistance au feu : EI30 / EI60.
     - Installation : dans le conduit, selon prescriptions du fabricant.

  3. **Grilles coupe-feu** :
     - Matériaux : PVC intumescent, anneau en aluminium.
     - Fonctionnement : fermeture par gonflement des lamelles à ≥ 100 °C.
     - Usage : systèmes non pressurisés ou arrêtés en cas d'incendie.

  4. **Bouches coupe-feu** :
     - Matériaux : acier, fusible thermique (résistance jusqu'à 70 °C).
     - Résistance au feu : EI60.
     - Application : terminaison des gaines traversant murs ou plafonds.

  #### Exécution et mise en œuvre
  - Conformité aux normes [NIT 254], [AR 1994-07-07], et prescriptions des fabricants.
  - Points critiques : type de paroi traversée, fixation des conduits, jeu entre ouverture et dispositif.
  - Portillon d’inspection obligatoire pour clapets, avec repère visible "clapet résistant au feu".

  #### Références normatives
  - [NBN EN 1366-2], [NBN EN 13501-3+A1], [NBN EN 15423], [NIT 254].
  - Documents techniques et rapports d’essais obligatoires pour chaque dispositif.

  #### Mesurage
  - Unité : pièce (pc).
  - Nature du marché : QF (par défaut).
  - **66.33.2a LCI - distribution - éléments de ventilation - clapets coupe-feu mécaniques motorisables CCTB 01.13** — `section:66.33.2a`, article, profondeur 6, pages 596-598
  - **66.33.2b LCI - distribution - éléments de ventilation - clapets coupe-feu à papillon CCTB 01.13** — `section:66.33.2b`, article, profondeur 6, pages 599-600
  - **66.33.2c LCI - distribution - éléments de ventilation - grilles coupe-feu CCTB 01.12** — `section:66.33.2c`, article, profondeur 6, pages 601-602
  - **66.33.2d LCI - distribution - éléments de ventilation - bouches coupe-feu CCTB 01.11** — `section:66.33.2d`, article, profondeur 6, pages 603-603
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/274-66-33-1-protections-en-vue-de-garantir-la-resistance-au-feu-des-elements-de-construction-tuyaut|66.33.1 Protections en vue de garantir la résistance au feu des éléments de construction tuyauteries CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/276-66-4|66.4]]"
tags: [document-section, cctb]
sources: [275_66.33.2_protections_en_vue_de_garantir_la_résistance_au_feu_des_éléments_de_construction_-_ventilation_cctb_01.12.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 66.33.2 Protections en vue de garantir la résistance au feu des éléments de construction - ventilation [[entities/cctb|CCTB]] 01.12

**DESCRIPTION**

**Définition / Comprend** 

Il s’agit de tous les équipements insérés dans les conduits de ventilation qui traversent un élément de construction (sol ou mur) et devant répondre à une exigence de résistance au feu. 

Il s'agit des bouches de ventilation coupe-feu insérées dans la terminaison des gains au niveau des murs ou plafonds. 

**MATÉRIAUX** 

Voir annexes 2 / 3 / 4 de l'[AR 1994-07-07] suivant la hauteur du bâtiment. 

**EXÉCUTION / MISE EN ŒUVRE** 

Voir annexes 2 / 3 / 4 de l'[AR 1994-07-07] suivant la hauteur du bâtiment. 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

[NIT 254, Obturation résistant au feu des traversées de parois résistant au feu. Prescriptions et mise en œuvre (remplace la série Pathologies n° 39)] 

[NBN EN 15650, Ventilation dans les bâtiments - Clapets coupe-feu] 

**Exécution** 

[NIT 254, Obturation résistant au feu des traversées de parois résistant au feu. Prescriptions et mise en œuvre (remplace la série Pathologies n° 39)] 

###### 66.33.2 a LCI - distribution - éléments de ventilation - clapets coupe-feu mécaniques motorisables [[entities/cctb|CCTB]] 01.13 

**DESCRIPTION** 

**Définition / Comprend** 

Les conduits de ventilation qui traversent un élément de construction (sol ou mur) répondent à une exigence de résistance au feu, sont posés de façon à ne pas altérer la résistance au feu de cet élément de construction traversé (voir §6.7.3 des annexes 2, 3 et 4 de l'[AR 1994-07-07]) et la [NIT 254]. 

Comprend les documents suivant à fournir suivant [[entities/cct-105|CCT 105]] : 

- La documentation technique et la déclaration des performances 

- Un diagramme avec la perte de pression et le niveau de puissance acoustique du clapet en 

- fonction du débit d’air 

- Le rapport d’essai suivant NBN EN 1366-2 

- Le rapport de classement au feu suivant NBN EN 13501-3+A1 

L’essai et le classement sont oblogatoirement réalisés dans les mêmes conditions de montage que sur le chantier. 

**Localisation** 

Toutes les traversées dans les parois (horizontales ou verticales) pour lesquelles une exigence de résistance au feu est imposée sauf si (art. 6.7.3.1 de l'[AR 1994-07-07]) : 

- Les conduits de ventilation sont en matériaux de classe A1 selon la [NBN EN 13501-1] sur une distance de ≥ 1 m de part et d'autre de la paroi (horizontale ou verticale) traversée. 

- Les conduits d’air qui sont raccordés à ces traversées et qui traversent des chemins d’évacuation horizontaux ne peuvent être raccordés aux bouches d’air qui se trouvent dans ces chemins d’évacuation et il s'agit d'un compartiment comprenant uniquement des locaux à occupation diurne.

**MATÉRIAUX** 

**Caractéristiques générales** 

En fonction de la résistance au feu exigée de la paroi traversée, les conduits de ventilation sont protégés par un dispositif adéquat répondant aux exigences de l’[AR 1994-07-07]. 

Le maintien de la résistance au feu de la paroi au niveau du percement par le tuyau de ventilation peut se faire par : 

- Un clapet résistant au feu placé au droit de la traversée (fermeture mobile dans un conduit conçu pour empêcher la propagation du feu) avec une résistance au feu (EI-S) équivalente à celle exigée pour la paroi résistant au feu et conforme aux prescriptions de l'[AR 1994-0707]. Il existe deux types de clapets résistant au feu : type A (clapet se fermant automatiquement lorsque la température du flux d'air dépasse une valeur limite) et type B (clapet de type A qui peut en outre être fermé par une commande à distance au moyen d’un système à sécurité positive). La résistance au feu du clapet est évaluée selon la [NBN EN 1366-2]. Le clapet dispose d'une déclaration d'aptitude à l'utilisation suivant les prescriptions du chapitre 02.42.1 Critères d'acceptabilité. 

- Une cartouche résistant au feu placé au droit de la traversée pour des sections de traversée ≤ 130 cm² (Ø ≤ 125 mm). La résistance au feu est évaluée selon la [NBN EN 1366-2]. 

- Un conduit ayant une résistance au feu EI (i↔o) équivalente à celle exigée pour la paroi résistant au feu sur toute la langueur de la traversée d'un compartiment. 

- Un conduit dans une gaine présentant une résistance au feu EI (i↔o) équivalente à celle exigée pour la paroi résistant au feu sur toute la longueur de la traversée d'un compartiment 

Pour les clapets de type C : 

- sont prévus pour les systèmes d'évacuation de chaleur et fumée (EFC) 

- Répondent aux spécifications du C24 du [[entities/cct-105|CCT 105]] : d'application (par défaut) / pas d'application 

**Spécifications :** 

- Clapets résistant au feu 

- Section du clapet : Circulaire / Rectangulaire 

- Conduits circulaires : diamètre nominale du conduit : 40 / 50 / 63 / 75 / 110 / 125 / 160 / 200 / 250 / 315 / 355 / 400 / 450 / 500 / 560 / 630 mm 

- Conduits rectangulaires : section nominale du conduit (L x h) : 200x100 / 250x100 / 250x150 / 300x200 / 400x200 / 500x300 / 800x600 mm 

Suivant annexe 7 de l'[AR 1994-07-07] : 

- Type de bâtiment : Bas / Moyen / Elevé 

- Résistance au feu de la paroi : EI 30 / 60 / 120 

**(soit) :** bâtiment bas : Résistance au feu (EI-S) du clapet :  EI 30 (ho i↔o) S EI30 (ve i↔o) S / EI 60 (ho i↔o) S / EI 60 (ve i↔o) S 

**(soit) :** bâtiment moyen : Résistance au feu (EI-S) du clapet : voir § 6.7.4.2. :*** 

- Stabilité aux flammes et étanchéité aux flammes (E) :1/2 / 1 / 2 h selon [NBN 713-020]. 

- Critère d'isolation thermique (I) : 1/4 / 1/2 / 1 h 

**(soit) :** bâtiment élevé : Résistance au feu (EI-S) du clapet :  EI 30 (ho i↔o) S EI30 (ve i↔o) S / EI 60 (ho i↔o) S / EI 60 (ve i↔o) S / EI 120 (ho i↔o) S / EI 120 (ve i↔o) S 

- Etanchité au feu suivant C24 du [[entities/cct-105|CCT 105]] : E 600 60 (hod Ved i↔o) S 500 C10000 AA simple (par défaut) / *** 

- Type de clapet : type A / B 

- Cartouches résistant au feu 

- Diamètre nominal des conduits à protéger (≤ 125 mm selon l'[AR 1994-07-07]) : 40 / 50 / 63 / 75 / 110 / 125 mm.

- Résistance au feu (EI-S) de la cartouche : EI30 / EI60 

- Exécution anti-déflagrant (ATEX) : oui /non (par défaut) 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

La mise en œuvre du clapet résistant au feu se fait conformément à la [NIT 254] et aux prescriptions du fabricant. 

Une attention toute particulière est accordée aux points suivants qui conditionnent le choix et la mise en œuvre du dispositif résistant au feu : 

- Type de paroi résistant au feu traversée (paroi verticale ou horizontale, cloison légère ou massive, ...) 

- Jeu entre l'ouverture dans la paroi et le clapet résistant au feu 

- La fixation du conduit de ventilation de part et d'autre de la paroi 

- La fixation et le placement du clapet 

Une distance D ≥ 75 mm entre le clapet et les éléments de construction à proximité de la paroi traversée est recommandée pour faciliter le placement et le resserrage autour du clapet. Il convient également de laisser l'accès pour permettre l'entretien (montage / démontage) du mécanisme d'ouverture du clapet. Un espace de l'ordre de 240 mm autour du mécanisme est nécessaire. 

La mise en œuvre de la cartouche résistant au feu, pour des conduits ≤ 125 mm² selon l'[AR 1994-0707], se fait conformément à la [NIT 254] et aux prescriptions du fabricant. 

Une attention toute particulière est accordée aux points suivants qui conditionnent le choix et la mise en œuvre du dispositif résistant au feu : 

- Type de paroi résistant au feu traversée (paroi verticale ou horizontale, cloison légère ou massive, ...) 

- La fixation du conduit de ventilation de part et d'autre de la paroi 

- Le placement de la cartouche à l'intérieur du conduit 

En vue de l’inspection et de l’entretien du clapet, un portillon d’inspection aisément accessible est placé soit sur le caisson, soit sur la gaine à proximité immédiate du clapet. Ce portillon présente la même résistance au feu que celle exigée pour le conduit. 

Afin de faciliter la localisation du clapet résistant au feu, un repère bien visible et indélébile indiquant un appareil de protection contre l’incendie portant les mots ″clapet résistant au feu″ est placé sur le portillon d’inspection ou dans le local à l’aplomb du clapet. 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

[NBN EN 15423, Systèmes de [[concepts/ventilation-des-batiments|Ventilation des Bâtiments]] - Précaution contre l'incendie pour les systèmes de distribution d'air dans les bâtiments] 

**Exécution** 

**MESURAGE** 

**unité de mesure:** 

pc (par défaut) / - 

**(soit par défaut)** 

1. pc 

**(soit)** 

2. -

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type. 

**(soit)** 

2. Compris dans le prix de l’installation. 

**nature du marché:** 

QF (par défaut) / PM 

**(soit par défaut)** 1 . QF 

**(soit)** 2 . PM 

###### 66.33.2 b LCI - distribution - éléments de ventilation - clapets coupe-feu à papillon [[entities/cctb|CCTB]] 01.13 

**DESCRIPTION** 

**Définition / Comprend** 

Les conduits de ventilation qui traversent un élément de construction (sol ou mur) répondent à une exigence de résistance au feu, sont posées de façon à ne pas altérer la résistance au feu de cet élément de construction traversé (voir §6.7.3 des annexes 2, 3 et 4 de l'[AR 1994-07-07]. 

**Localisation** 

Toutes les traversées dans les parois (horizontales ou verticales) pour lesquelles une exigence de résistance au feu est imposée sauf si (art. 6.7.3.1 de l'[AR 1994-07-07] : 

Les conduits de ventilation sont en matériaux de classe A1 selon la [NBN EN 13501-1] sur une D ≥ 1 m de part et d'autre de la paroi (horizontale ou verticale) traversée et les conduits d’air qui sont raccordés à ces traversées et qui traversent des chemins d’évacuation horizontaux ne sont pas raccordés aux bouches d’air qui se trouvent dans ces chemins d’évacuation et il s'agit d'un compartiment comprenant uniquement des locaux à occupation diurne. 

**MATÉRIAUX** 

**Caractéristiques générales** 

En fonction de la résistance au feu exigée de la paroi traversée, les conduits de ventilation sont protégés par un dispositif adéquat répondant aux exigences de l’[AR 1994-07-07]. Le maintien de la résistance au feu de la paroi au niveau du percement par le tuyau de ventilation est constitué d'un système de deux lames demi-rondes qui sont maintenues ensembles à l'aide d'un maillon fusible. 

Lorsque la T° ≥ 72 °C, le maillon fusible se rompt. Les deux lames demi-rondes sont ainsi libérées. Le clapet coupe-feu se ferme, empêchant la fumée et les flammes de passer. 

**Composition :** 

- Tunnel en acier 

- Maillon de fusible résistant aux T° ≤ 70 °C 

- Clapets en fibre de silicate 

**Spécifications :** 

- Clapets résistant au feu

- Section du clapet : Circulaire 

- Conduits circulaires: diamètre nominale du conduit : 40 / 50 / 63 / 75 / 110 / 125 / 160 / 200 mm 

- Résistance au feu (EI-S) de la cartouche :  EI30 / EI60 / EI90 

- Etanchité au feu suivant C24 du [[entities/cct-105|CCT 105]] : E 600 60 (hod Ved i↔o) S 500 C10000 AA simple (par défaut) / *** 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

La mise en œuvre du clapet résistant au feu se fait conformément à la [NIT 254] et aux prescriptions du fabricant. 

Une attention toute particulière est accordée aux points suivants qui conditionnent le choix et la mise en œuvre du dispositif résistant au feu : 

- Type de paroi résistant au feu traversée (paroi verticale ou horizontale, cloison légère ou massive, ...) 

- Jeu entre l'ouverture dans la paroi et le clapet résistant au feu 

- La fixation du conduit de ventilation de part et d'autre de la paroi 

- La fixation et le placement du clapet 

Une distance D ≥ 75 mm entre le clapet et les éléments de construction à proximité de la paroi traversée est recommandée pour faciliter le placement et le resserrage autour du clapet. Il convient également de laisser l'accès pour permettre l'entretien (montage / démontage) du mécanisme d'ouverture du clapet. Un espace de l'ordre de 240 mm autour du mécanisme est nécessaire. La mise en œuvre de la cartouche résistant au feu, pour des conduits ≤ 125 mm² selon l'[AR 1994-0707], se fait conformément à la [NIT 254] et aux prescriptions du fabricant. 

Une attention toute particulière est accordée aux points suivants qui conditionnent le choix et la mise en œuvre du dispositif résistant au feu : 

- Type de paroi résistant au feu traversée (paroi verticale ou horizontale, cloison légère ou massive, ...) 

- La fixation du conduit de ventilation de part et d'autre de la paroi 

- Le placement de la cartouche à l'intérieur du conduit 

En vue de l’inspection et de l’entretien du clapet, un portillon d’inspection aisément accessible est placé soit sur le caisson, soit sur la gaine à proximité immédiate du clapet. Ce portillon présente la même résistance au feu que celle exigée pour le conduit : oui (par défaut) / non. 

Afin de faciliter la localisation du clapet résistant au feu, un repère bien visible et indélébile indiquant un appareil de protection contre l’incendie portant les mots ″clapet résistant au feu″ est placé sur le portillon d’inspection ou dans le local à l’aplomb du clapet : oui (par défaut) / non. 

Le caisson du clapet comporte à l’extérieur un indicateur de position (ouvert-fermé). 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

Classification EI60(ve,ho o<->i)S à 300 Pa suivant la norme [NBN EN 13501-3+A1, Classement au feu des produits et éléments de construction - Partie 3: Classement utilisant des données d'essais de résistance au feu de produits et éléments utilisés dans des installations d'entretien: Conduits et clapets résistants au feu] en paroi massive, dalle massive ou paroi flexible, certifié par rapport d'essais WFRG 12664C 

[NBN EN 15423, Systèmes de [[concepts/ventilation-des-batiments|Ventilation des Bâtiments]] - Précaution contre l'incendie pour les systèmes de distribution d'air dans les bâtiments] 

**Exécution**

**MESURAGE** 

**unité de mesure:** 

pc (par défaut) / - **(soit par défaut)** 

1. pc 

**(soit)** 

2. - 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type. 

**(soit)** 

2. Compris dans le prix de l’installation. 

**nature du marché:** 

QF (par défaut) / PM 

**(soit par défaut)** 1 . QF 

**(soit)** 2 . PM 

###### 66.33.2 c LCI - distribution - éléments de ventilation - grilles coupe-feu [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Les conduits de ventilation qui traversent un élément de construction (sol ou mur) qui répondent à une exigence de résistance au feu, sont posées de façon à ne pas altérer la résistance au feu de cet élément de construction traversé (voir §6.7.3 des annexes 2, 3 et 4 de l'[AR 1994-07-07]). 

**Localisation** 

Toutes les traversées dans les parois (horizontales ou verticales) pour lesquelles une exigence de résistance au feu est imposée sauf si (art. 6.7.3.1 de l'[AR 1994-07-07]): 

- Les conduits de ventilation sont en matériaux de classe A1 selon la [NBN EN 13501-1] sur une distance ≥ 1 m de part et d'autre de la paroi (horizontale ou verticale) traversée. 

- Les conduits d’air qui sont raccordés à ces traversées et qui traversent des chemins d’évacuation horizontaux ne sont pas raccordés aux bouches d’air qui se trouvent dans ces chemins d’évacuation. 

- Il s'agit d'un compartiment comprenant uniquement des locaux à occupation diurne. 

**MATÉRIAUX** 

**Caractéristiques générales** 

En fonction de la résistance au feu exigée de la paroi traversée, les conduits de ventilation sont protégés par un dispositif adéquat répondant aux exigences de l’[AR 1994-07-07].

Le maintien de la résistance au feu de la paroi au niveau du percement par le tuyau de ventilation est constitué de : 

**Grilles résistant au feu** 

Les grilles de ventilation coupe-feu circulaires sont utilisées pour le compartimentage anti-incendie des bâtiments. 

La grille est composée de lamelles qui gonflent à une T° ≥ 100 °C et ferment ainsi l'ouverture. Les grilles coupe-feu sont uniquement utilisées dans des systèmes non pressurisés ou dans des systèmes où l'installation s'éteint automatiquement en cas d'incendie, de sorte que les grilles ne soient plus soumises à aucune pression. 

Les grilles sont constituées de : 

- Lamelles en PVC contenant un matériau intumescent 

- Anneau en aluminium destiné à maintenir les lamelles ensemble 

- Zone libre de +/- 70 % 

Spécifications des grilles : 

- Section des grilles : Circulaire / Rectangulaire 

- Grilles circulaires : diamètre nominale du conduit : 110 / 125 / 160 / 200 / 250 / 315 / 355 / 400 mm 

- Grilles rectangulaires : section nominale du conduit (L x h) : 200 x 100 / 250 x 100 / 250 x 150 / 300 x 200 / 400 x 200 / 500 x 300 / 800 x 600 mm 

- Résistance au feu (EI-S) de la grille : EI60 (par défaut) / *** 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

La mise en œuvre du clapet résistant au feu se fait conformément à la [NIT 254] et aux prescriptions du fabricant. 

Une attention toute particulière est accordée aux points suivants qui conditionnent le choix et la mise en œuvre du dispositif résistant au feu : 

- Type de paroi résistant au feu traversée (paroi verticale ou horizontale, cloison légère ou massive, ...) 

- Jeu entre l'ouverture dans la paroi et le clapet résistant au feu 

- La fixation du conduit de ventilation de part et d'autre de la paroi 

- La fixation et le placement du clapet 

Une distance D ≥ 75 mm entre le clapet et les éléments de construction à proximité de la paroi traversée est recommandée pour faciliter le placement et le resserrage autour du clapet. Il convient également de laisser l'accès pour permettre l'entretien (montage / démontage) du mécanisme d'ouverture du clapet. Un espace de l'ordre de 240 mm autour du mécanisme est nécessaire. 

La mise en œuvre de la cartouche résistant au feu, pour des conduits ≤ 125 mm² selon l'[AR 1994-0707], se fait conformément à la [NIT 254] et aux prescriptions du fabricant. 

Une attention toute particulière est accordée aux points suivants qui conditionnent le choix et la mise en œuvre du dispositif résistant au feu : 

- Type de paroi résistant au feu traversée (paroi verticale ou horizontale, cloison légère ou massive, ...) 

- La fixation du conduit de ventilation de part et d'autre de la paroi 

- Le placement de la cartouche à l'intérieur du conduit 

En vue de l’inspection et de l’entretien du clapet, un portillon d’inspection aisément accessible est placé soit sur le caisson, soit sur la gaine à proximité immédiate du clapet. Ce portillon présente la même résistance au feu que celle exigée pour le conduit : oui (par défaut) / non.

Afin de faciliter la localisation du clapet résistant au feu, un repère bien visible et indélébile indiquant un appareil de protection contre l’incendie portant les mots ″clapet résistant au feu″ est placé sur le portillon d’inspection ou dans le local à l’aplomb du clapet : oui (par défaut) / non. 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

Certification de conformité aux normes [NEN 6069+A1, Beproeving en klassering van de brandwerendheid van bouwdelen en bouwproducten] / [NBN 713-020, Protection contre l'incendie

- Comportement au feu des matériaux et éléments de construction

- Résistance au feu des éléments de construction (avec erratum)] 

[NBN EN 15423, Systèmes de [[concepts/ventilation-des-batiments|Ventilation des Bâtiments]] - Précaution contre l'incendie pour les systèmes de distribution d'air dans les bâtiments] 

**Exécution** 

**MESURAGE** 

**unité de mesure:** 

pc (par défaut) / - 

**(soit par défaut)** 

1. pc 

**(soit)** 

2. - 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type. 

**(soit)** 

2. Compris dans le prix de l’installation. 

**nature du marché:** 

QF (par défaut) / PM 

**(soit par défaut)** 1 . QF 

**(soit)** 

2 . PM 

###### 66.33.2 d LCI - distribution - éléments de ventilation - bouches coupe-feu [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de bouches de ventilation coupe-feu à insérer en terminaison d'une gaine de ventilation traversant un mur ou un plafond. 

**MATÉRIAUX** 

**Caractéristiques générales**

Bouches de ventilation coupe-feu de couleur blanche équipées d'un fusible thermique résistant jusqu'à 70°C avec une résistance au feu d'une heure. 

Application : Pour le compartimentage anti-incendie dans les murs ou plafonds. Résistance au feu d'une heure. 

Matière : Acier (par défaut) / *** 

Couleur : Blanc, RAL 9010 (parc défaut) / *** 

Composition 

- Corps en acier avec cône central réglable 

- Mécanisme de fermeture avec ressort et fusible thermique résistant T° ≤ 70 °C 

- Matériau résistant à la chaleur à l'intérieur du cône 

- Cadre de montage en acier galvanisé 

Montage : à monter à l'intérieur du cadre de montage en acier galvanisé, en tournant 

**Spécifications** 

- Clapets résistant au feu 

- Section du clapet :  Circulaire 

- Conduits circulaires : diamètre nominale du conduit  40 / 60 / 80 / 100 / 125 / 160 / 200 / 250 mm 

- Résistance au feu (EI-S) de la cartouche :  EI60 (par défaut) / *** 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

Les bouches de ventilation ont une résistance au feu de type EI 60 

**MESURAGE** 

**unité de mesure:** 

pc (par défaut) / - 

**(soit par défaut)** 

1. pc 

**(soit)** 

2. - 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type et le diamètre. 

**(soit)** 

2. Compris dans le prix de l’installation. 

**nature du marché:** 

QF (par défaut) / PM 

**(soit par défaut)** 

1 . QF 

**(soit)** 

2 . PM 

**
