---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:61.31.3"
ordre_document: 28
titre: "61.31.3 Conduits aérauliques acier galvanisé CCTB 01.02"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 28 61.31.3 Conduits aérauliques acier galvanisé CCTB 01.02]
resume_section: |-
  **61.31.3 Conduits aérauliques - acier galvanisé**

  **a. Conduits rectangulaires**
  - **Norme** : Dimensions conformes à [NBN EN 1505].
  - **Mesurage** : Unité en mètres (m). Pièces spéciales comptées comme 1 mètre courant, toutes sections confondues.
  - **Marché** : QP.

  **b. Conduits circulaires**
  - **Description** : Conduits en acier galvanisé agrafé en spirale.
  - **Norme** : Dimensions conformes à [NBN EN 1506]. Diamètres nominaux : 63 à 1250 mm. Accessoires avec joints d'étanchéité montés en usine.
  - **Mesurage** : Unité en mètres (m). Pièces spéciales comptées comme 1 mètre courant, tous Ø confondus.
  - **Marché** : QP.
  - **61.31.3a Ventilation - distribution - conduits aérauliques rigides de section rectangulaire CCTB 01.10** — `section:61.31.3a`, article, profondeur 6, pages 57-57
  - **61.31.3b Ventilation - distribution - conduits aérauliques rigides de section circulaire CCTB 01.11** — `section:61.31.3b`, article, profondeur 6, pages 57-57
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/27-61-31-2-conduits-aerauliques-aluminium-cctb-01-02|61.31.2 Conduits aérauliques aluminium CCTB 01.02]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/29-61-31-4-conduits-aerauliques-calorifuges-cctb-01-13|61.31.4 Conduits aérauliques calorifuges CCTB 01.13]]"
tags: [document-section, cctb]
sources: [28_61.31.3_conduits_aérauliques_-_acier_galvanisé_cctb_01.02.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 61.31.3 Conduits aérauliques - acier galvanisé [[entities/cctb|CCTB]] 01.02

###### 61.31.3 a Ventilation - distribution - conduits aérauliques rigides de section rectangulaire [[entities/cctb|CCTB]] 01.10 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les dimensions des conduits sont conformes aux dimensions recommandées dans la norme [NBN EN 1505] 

**MESURAGE** 

**unité de mesure:** 

m 

**code de mesurage:** 

Les pièces spéciales (coudes, T, …) sont comptées pour un mètre courant, toutes sections ou Ø équivalent confondus. 

**nature du marché:** 

QP 

###### 61.31.3 b Ventilation - distribution - conduits aérauliques rigides de section circulaire [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Conduits en tôle d’acier galvanisé agrafée en spirale. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les dimensions des conduits sont conformes aux dimensions recommandées dans la norme [NBN EN 1506], à savoir : 

Diamètre nominal : 63 / 80 / 100 / 125 (par défaut) / 160 / 200 / 250 / 315 / 400 / 500 / 630 / 800 / 1000 / 1250 mm 

Les accessoires sont munis de joints d'étanchéité montés en usine. 

**MESURAGE** 

**unité de mesure:** 

**m** 

**code de mesurage:** 

Les pièces spéciales (coudes, T, …) sont comptées pour un mètre courant, tous Ø confondus. 

**nature du marché:** 

**QP**
