---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:61.31.4"
ordre_document: 29
titre: "61.31.4 Conduits aérauliques calorifuges CCTB 01.13"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 29 61.31.4 Conduits aérauliques calorifuges CCTB 01.13]
resume_section: |-
  **Résumé :**

  Le segment 61.31.4 concerne l'isolation thermique et acoustique des conduits de ventilation, conformément au [CCT 105] et à l'annexe C4 de l'[AGW 2014-05-15 PEB]. Les matériaux incluent des rouleaux isolants (laine de verre/roche, caoutchouc synthétique), des panneaux isolants (laine de verre, mousse de polyuréthane) et des protections spécifiques selon les environnements. Les caractéristiques techniques (densité, conductivité thermique, résistance à la vapeur, réaction au feu, etc.) et les épaisseurs sont définies par les normes applicables.

  L'exécution suit les prescriptions du C41 du [CCT 105] et impose, pour la Wallonie et les dossiers PEB, un rapport d'exécution détaillé, des plans et listings conformes. Le mesurage s'effectue en m² ou m selon les spécifications, avec des règles précises pour les longueurs et sections. Les exigences en matière de prévention incendie et de protection mécanique sont également précisées. Exceptions et détails supplémentaires sont à consulter dans le C41 du [CCT 105] ou l'annexe C4 de l'[AGW 2014-05-15 PEB].
  - **61.31.4a Ventilation - distribution - conduits aérauliques - calorifuges CCTB 01.13** — `section:61.31.4a`, article, profondeur 6, pages 58-61
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/28-61-31-3-conduits-aerauliques-acier-galvanise-cctb-01-02|61.31.3 Conduits aérauliques acier galvanisé CCTB 01.02]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/30-61-31-5-attenuateurs-de-bruit-silencieux-cctb-01-13|61.31.5 Atténuateurs de bruit (Silencieux) CCTB 01.13]]"
tags: [document-section, cctb]
sources: [29_61.31.4_conduits_aérauliques_-_calorifuges_cctb_01.13.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

###### 61.31.4 Conduits aérauliques - calorifuges [[entities/cctb|CCTB]] 01.13

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de tous les types d'isolation thermique et phonique des conduits de ventilation. 

Suivant [[entities/cct-105|CCT 105]] : voir C41 "calorifuge des conduits d'air". 

Suivant l'annexe C4 de l'[AGW 2014-05-15 [[concepts/peb|PEB]]] : voir "généralités" de "calorigugeage des conduits d'air". 

**MATÉRIAUX** 

**(soit)** Voir chapitre C41 du [[entities/cct-105|CCT 105]], Cahier des charges-type 105 - Chauffage central, ventilation et conditionnement d'air]. 

**(soit)** Voir Annexe C4 de l'[AGW 2014-05-15 [[concepts/peb|PEB]], Arrêté du Gouvernement wallon portant exécution du décret du 28 novembre 2013 relatif à la performance énergétique des bâtiments]. 

**Incendie :** 

Voir l'[AR 1994-07-07, Arrêté royal fixant les normes de base en matière de prévention contre l'incendie et l'explosion, auxquelles les bâtiments nouveaux doivent satisfaire] et ses annexes. 

Pour les chemins d'évacuation, gaines techniques et zones inaccessibles : 

- Isolant : matériaux avec réaction au feu classe ≥ A0. 

- Revêtement isolant : matériaux avec réaction au feu classe ≥ A1. 

**EXÉCUTION / MISE EN ŒUVRE** 

**(soit)** Voir chapitre C41 du [[entities/cct-105|CCT 105]], Cahier des charges-type 105 - Chauffage central, ventilation et conditionnement d'air]. 

**(soit)** Voir Annexe C4 de l'[AGW 2014-05-15 [[concepts/peb|PEB]], Arrêté du Gouvernement wallon portant exécution du décret du 28 novembre 2013 relatif à la performance énergétique des bâtiments]. 

[61.31.4 a Ventilation - distribution - conduits aérauliques - calorifuges [[entities/cctb|CCTB]] 01.13](29_61.31.4_conduits_aérauliques_-_calorifuges_cctb_01.13.md)

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de tous les types d'isolation de conduits de ventilation destinés à véhiculer l'air dans les systèmes de ventilation. 

Comprend également : 

- Dossier de réception provisoire : oui (par défaut) / non 

- Documents pour DIU : oui / non (par défaut) 

- Documents pour déclaration finale [[concepts/peb|PEB]] : oui / non (par défaut) 

- Documents pour note DNSH : oui / non (par défaut) 

- Dossier BIM : oui / non (par défaut) 

Voir

[61.31.4 Conduits aérauliques - calorifuges](29_61.31.4_conduits_aérauliques_-_calorifuges_cctb_01.13.md)

**MATÉRIAUX** 

**Caractéristiques générales** 

Rouleaux isolants : en laine de verre (par défaut) / roche / en caoutchouc synthétique à cellules fermées 

Panneaux : isolants en laine de verre (par défaut) / roche / d'isolation acoustique en mousse de polyuréthane 

**(soit par défaut)** 

Rouleaux isolants en laine minérale : laine de roche / laine de verre

**Spécifications :** 

Suivant : [[entities/cct-105|CCT 105]] / annexe C4 de l'[AGW 2014-05-15 [[concepts/peb|PEB]]] 

Classe d’efficacité énergétique isolant : pas d'application (par défaut) / A / B / C / D / E / F / G (suivant [NBN EN 17956]). 

**I. Suivant [[entities/cct-105|CCT 105]]  :** 

L'épaisseur de l'isolation satisfait aux : 

- Tableaux du chapître C41 du [[entities/cct-105|CCT 105]]  pour l'isolation thermique. 

- Tableaux du chapître C41 du [[entities/cct-105|CCT 105]] pour l'isolation contre la condensation. 

**Caractéristiques techniques du calorifuge :** 

   - Densité du calorifuge : ≥ 35 (par défaut) / *** kg/ m³ (laine de roche) / 25 (par défaut) / *** kg/ m³ (laine de verre) 

   - Conduction thermique : 0.035 (par défaut) / *** W/mK à 10 °C et masse volumique ≥ 24 (par défaut) / *** kg/m[3] 

   - Résistance thermique : ≥ 0,5 (par défaut) / *** m².k/w (air neuf et air rejeté vers l'extérieur) 

- ≥ 0,65 (par défaut) / *** m².k/w (air fourni, air repris et air recyclé) 

- ≥ 1,5 (par défaut) / *** m².k/w (air fourni, air repris et air recyclé : soumis aux influences extérieures). 

   - Résistance à la diffusion de vapeur d'eau (μ) : ≥ 65 m (pour les conduits air neuf, froid et refroidi) 

   - Protection supplémentaire pour calorifuge soumis aux influences extérieures : voir C41 du [[entities/cct-105|CCT 105]]. 

   - Epaisseur : voir tableau du C41 du [[entities/cct-105|CCT 105]]. 

Revêtement : 

- Résistance à la traction de la couche d'aluminium ≥ 4 kN/m suivant [ISO 1924-1], épaisseur : ≥ 180 μm et treillis de renforcement en fibres. 

- Application en usine 

- Résistance au cisaillement de la couche d'aluminium (simple ou double) ≥ 200 kPa suivant [NBN EN ISO 2758]. 

- Températures d'utilisation ≤ 130 °C pour une température de surface < 60 °C 

- Résistance à la diffusion de vapeur d'eau (μ) : ≥ 65 m (pour les conduits air neuf, froid et refroidi) 

- Pour les zones locaux techniques et de passage : protection mécanique renforcée : matelas de laine minérale renforcée d'une tôle d'épaisseur ≥ 1 mm / panneaux laine semi-rigides ou de mousse rigides à densité renforcée 

- Matériau non hygroscopique et non capillaire 

- Réaction au feu Classe A2 suivant [NBN EN 13501-1] 

- Epaisseur à préciser par l'architecte ou le bureau d'étude : suivant C41 du paragraphe "calorifuge des conduits d'air": 

**(soit)** 

Panneaux isolants en laine de verre 

Application : 

Pour l'isolation **intérieure** thermique et acoustique de gaines de ventilation 

**Composition :** 

Panneau en laine de verre à fibres en laine de verre, collées sur une couche noire en fibres de verre 

**Caractéristiques techniques :** 

- Densité du calorifuge : ≥ 50 (par défaut) / *** kg/ m³ (laine de roche) / 35 (par défaut) / *** kg/ m³ (laine de verre)

- Conduction thermique : ≤ 0.033 (par défaut) / *** W/mK à 10 °C et masse volumique ≥ 32 (par défaut) / *** kg/m[3] 

- Perméabilité à la vapeur de la couche d'aluminium : 0.05 (par défaut) / *** g/m[2] en 24h suivant [DIN 53122-1] 

- Résistance à la traction de la couche d'aluminium ≥ 4 kN/m suivant [ISO 1924-1] 

- Résistance au cisaillement de la couche d'aluminium ≥ 200 kPa suivant [NBN EN ISO 2758] 

- Températures d'utilisation ≤ 125 °C pour une température de surface < 60 °C 

- Vitesse maximale de l'air 12 m/s 

- Matériau non hygroscopique et non capillaire 

- Réaction au feu Classe A2 suivant [NBN EN 13501-1] 

- Epaisseur : voir tableau du C41 du [[entities/cct-105|CCT 105]]. 

**(soit)** 

Rouleaux isolants en caoutchouc synthétique à cellules fermées 

**Application :** 

Pour l'isolation thermique et acoustique de gaines de ventilation 

**Composition :** 

Tapis en caoutchouc synthétique à cellules fermées 

**Caractéristiques techniques :** 

- Conduction thermique : ≤ 0.035 (par défaut) / *** W/mK à 20 °C et masse volumique ≥ 24 (par défaut) / *** kg/m[3] 

- Resistance à la vapeur μ ≥ 10000 suivant [NBN EN 12086] 

- Températures d'utilisation de

- 40 à 85 °C 

- Structure à cellules fermées avec + 95 % de cellules fermées et masse volumique entre 50 et 70 Kg/m[3] 

- Prévention à la corrosion suivant [DIN 1988-600], pH neutre 

- Sans CFC, HCFC, ni amiante 

- Réaction au feu Euroclass : B,s3,d0 suivant [NBN EN 13501-1] 

- Atténuation sonore de la surface ≤ 32 dB(A) suivant [DIN 4109] 

- Epaisseur à préciser par l'architecte ou le bureau d'étude : 6 / 10 / 13 / 19 mm 

**(soit)** 

Panneaux d'isolation acoustique en mousse de polyuréthane 

Application : 

Pour l'isolation **acoustique** de gaines de ventilation 

**Composition :** 

Mousse de polyuréthane à base d'un polyol de polyéther ou de polyester. 

**Caractéristiques techniques :** 

- Masse volumique : ≥ 28 / 32 kg/m[3] 

- Réaction au feu suivant [NBN EN ISO 3582] : SE, MVSS302 : SE et UL94 : HF1 

- Atténuation sonore de la surface ≤ 80 % à 1000 Hz suivant [NBN EN ISO 10534-2] 

**Spécifications communes aux différents calorifuges:** 

Pour les conduits placés en influences extérieures prévoir une protection suivant C41 "calorifuge des conduits d'air" du [[entities/cct-105|CCT 105]]. 

- Longueur : *** mct 

- Surface : *** m² 

- Epaisseur : *** mm 

II. Pour la Wallonie et (suivant annexe 4 [AGW 2014-05-15 [[concepts/peb|PEB]]] ) pour les dossiers avec PEB :

- Classe d'environnement : Ia / Ib / II / IIa / IIb / IIc / IId / III (suivant annexe 4 [AGW 2014-05-15 [[concepts/peb|PEB]]]) 

- Classe d'isolation : 1 / 2 / 3 / 4 / 5 / 6 

- Conductivité thermique :  λ ≤ 0,025 (par défaut) / 0,025 < λ ≤ 0,03 / 0,03 < λ ≤ 0,035 / 0,035 < λ ≤ 0,04 / ≤ 0,04 < λ ≤ 0,045 / ≤ 0,045 < λ ≤ 0,05 (valeur maximum admise) W/mK (à 40 °C) 

- Voir tableau de l'annexe C4 de l'[AGW 2014-05-15 [[concepts/peb|PEB]]] suivant le Ø, la classe d'environnement et d'isolation thermique. 

- Epaisseur minimum : Voir "calorifuge conduits d'air" de l'annexe C4 de l'[AGW 2014-05-15 [[concepts/peb|PEB]]]  et tableaux suivant classe d'environnement, conductivité thermique, température de l'air et types de conduits classés en  A / B. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Suivant C41 du paragraphe "calorifuge des conduits d'air" du [[entities/cct-105|CCT 105]]. 

**Pour la wallonie et dossiers avec [[concepts/peb|PEB]] :** 

Fournir un rapport d'exécution des travaux reprenant au minimum : non / oui (par défaut), alors : 

1. Les impositions de l'annexe C4 de l'[AGW 2014-05-15 [[concepts/peb|PEB]]] s'impose. Ce document fait partie intégrante du travail à excuter et est transmis pour accord au minimum 30 jours avant la réception provisoire. 

2. Les plans des canalisations et des locaux, zones, ... concernées sous format informatique PDF et DWG ou DXF et accompagnés de 2 (par défaut) / 3 / *** exemplaires papiers signés par l'adjudicataire et à faire approuver par la direction de chantier / bureau d'étude / ***. 

3. Le listing sous format informatique EXCEL des canalisations, accessoires, collecteurs,... 

**MESURAGE** 

**unité de mesure:** 

m² (par défaut) / m / fft 

**(soit par défaut)** 

1. m² 

**(soit)** 

2. 3. m 

**(soit)** 

4. fft 

**code de mesurage:** 

**(soit par défaut)** 

1. Surfaces mesurées nettes posées sur les conduits y compris les accessoires. 

**(soit)** 

2. Eventuellement en fonction du diamètre nominal (DN *** / *** / *** mm) 

Longueur nette des conduites. Les accessoires ne sont pas mesurés et sont compris dans le prix unitaire. 

**(soit) :** suivant [[entities/cct-105|CCT 105]] 

3. Eventuellement en fonction du diamètre nominal ( DN *** / *** / *** mm ) 

En mentionnant : 

- la longueur des conduits d'air est mesurée suivant l'axe jusqu'aux appareils 

- dans les coudes et les nœuds, les longueurs sont mesurées jusqu'au point d'intersection des axes des parties droites

- aux changements de section des conduits d'air, considèrer que la plus grande section se prolonge sur toute la longueur du changement de section. 

**(soit)** 

4. Selon le bordereau de prix 

**nature du marché:** 

QF (par défaut) / PG 

**(soit par défaut)** 

1. 2. 3. QF 

**(soit)** 

4. PG 

**AIDE** 

Exceptions voir C 41 du [[entities/cct-105|CCT 105]] ou l'annexe C4 de l'[AGW 2014-05-15 [[concepts/peb|PEB]]].
