---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:61.31.5"
ordre_document: 30
titre: "61.31.5 Atténuateurs de bruit (Silencieux) CCTB 01.13"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 30 61.31.5 Atténuateurs de bruit (Silencieux) CCTB 01.13]
resume_section: |-
  **61.31.5 Atténuateurs de bruit (Silencieux) CCTB 01.13**

  **Description générale :**
  Éléments insérés dans les systèmes de distribution d'air pour réduire le bruit aérien.

  **Exécution :**
  Installation obligatoire et complémentaire selon D4 du [CCT 105]. Possibilité de remplacer les silencieux secondaires par des flexibles acoustiques aux unités terminales.

  ---

  **61.31.5a Silencieux en acier galvanisé CCTB 01.12**
  - **Matériaux :** Acier galvanisé avec isolation (50/100 mm) et laine minérale (≥ 50 kg/m³, voile de verre).
  - **Caractéristiques :** Atténuation de 15-30 dB à 500 Hz selon dimensions.
  - **Dimensions :** Conduits circulaires Ø 100 à 630 mm.
  - **Mesurage :** Par pièce (pc), longueur (fft) ou inclus dans le prix de l’installation.
  - **Nature du marché :** PM (par défaut), QF ou PG.

  ---

  **61.31.5b Silencieux en mousse polyuréthane CCTB 01.11**
  - **Matériaux :** Polyuréthane, antibactérien, antifongique, résistant au feu (classe B/M1).
  - **Caractéristiques :** Régulation de débit et atténuation acoustique.
  - **Montage :** Distances minimales à respecter entre gaines et régulateurs.
  - **Dimensions :** Conduits circulaires Ø 100 à 315 mm.
  - **Mesurage :** Par pièce (pc), longueur (fft) ou inclus dans le prix de l’installation.
  - **Nature du marché :** QF (par défaut), PG ou PM.
  - **61.31.5a Ventilation - distribution - atténuateurs de bruit (silencieux) en acier CCTB 01.12** — `section:61.31.5a`, article, profondeur 6, pages 62-62
  - **61.31.5b Ventilation - distribution - atténuateurs de bruit (silencieux) en mousse polyuréthane CCTB 01.11** — `section:61.31.5b`, article, profondeur 6, pages 63-64
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/29-61-31-4-conduits-aerauliques-calorifuges-cctb-01-13|61.31.4 Conduits aérauliques calorifuges CCTB 01.13]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/31-61-31-6-reglages-de-debit-d-air-cctb-01-02|61.31.6 Réglages de débit d'air CCTB 01.02]]"
tags: [document-section, cctb]
sources: [30_61.31.5_atténuateurs_de_bruit_silencieux_cctb_01.13.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 61.31.5 Atténuateurs de bruit (Silencieux) [[entities/cctb|CCTB]] 01.13

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit d'éléments insérés dans le système de distribution d'air et destiné à réduire le bruit aérien dans le système 

**EXÉCUTION / MISE EN ŒUVRE** 

Des silencieux sont installés obligatoirement suivant D4 du [[entities/cct-105|CCT 105]]. 

Des silencieux complémentaires sont installés suivant D4 du [[entities/cct-105|CCT 105]]. 

Les silencieux secondaires sont éventuellement remplacés par des flexibles acoustiques aux unités terminales (grilles d’air). Voir D4 du [[entities/cct-105|CCT 105]]. 

Implantation et conditions : suivant D4 du [[entities/cct-105|CCT 105]]. 

Dimensionnement : suivant D4 du [[entities/cct-105|CCT 105]]. 

###### 61.31.5 a Ventilation - distribution - atténuateurs de bruit (silencieux) en acier [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Silencieux en acier galvanisé insérés dans le système de distribution d'air 

**Localisation** 

Les silencieux sont toujours placés au plus près de la zone de production de bruit. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Le silencieux circulaire est réalisé en acier galvanisé à chaud avec une épaisseur d'isolation de 50 / 100 mm. 

Il est constitué d'une gaine extérieure en acier galvanisé. 

La partie intérieure est constituée de tôle perforée.

Le volume entre ces 2 constituants contient de la laine minérale. 

**Laine minérale de vl'élément absorbant :** 

- Suivant [[entities/cct-105|CCT 105]] : masse volumique : ≥ 50 kg/m³ et revêtue d'un voile de verre contre l'érosion. 

Les valeurs d'atténuation de bruit sont de 15 / 30 dB à une fréquence de 500 Hz en fonction du diamètre et de la longueur du silencieux. 

**Spécifications** 

Section du silencieux : Circulaire 

Conduits circulaires : Ø nominale du conduit : 100 / 125 / 160 / 200 / 250 / 315 / 355 / 400 / 450 / 500 / 560 / 630 mm 

**MESURAGE** 

**unité de mesure:** 

- (par défaut) / pc / fft 

**(soit par défaut)** 

1. - 

**(soit)** 

2. pc 

**(soit)** 

3. fft 

**code de mesurage:** 

**(soit par défaut)** 

1. Compris dans le prix de l’installation. 

**(soit)** 

2. Selon le type. 

**(soit)** 

3. Pour l'ensemble de l'installation. 

**nature du marché:** 

PM (par défaut) / QF 

**(soit par défaut)** 

1. PM 

**(soit)** 

2. QF 

**(soit)** 

3. PG 

###### 61.31.5 b Ventilation - distribution - atténuateurs de bruit (silencieux) en mousse polyuréthane [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend**

Il s'agit d'éléments insérer dans le système de distribution d'air et destiné à réduire le bruit aérien dans le système. 

**Localisation** 

Les silencieux sont toujours placés au plus près de la zone de production de bruit. 

**MATÉRIAUX** 

**Caractéristiques générales** 

- Les régulateurs de débit sont fabriqués principalement à partir de matières synthétiques en polyuréthane avec d'excellentes caractéristiques acoustiques et testé quant à la résistance aux flammes suivant la norme [FMVSS FY TP-302-03]. Classe coupe-feu B (équivalent à M1). 

- Les ouvertures sont pré-découpées précisément avec obturations amovibles pour une régulation aisée du débit d'air. 

- La mousse de fabrication est anti-bactérielle et anti-fongicide et résiste à la pourriture. 

Application 

- Pour régulation de débit et obtenir une atténuation acoustique dans des systèmes de ventilation et climatisation. 

- Les pertes de charge et le débit sont facilement réglables en ouvrant ou fermant les ouvertures du régulateur. 

- Plusieurs régulateurs sont placés pour obtenir une atténuation plus élevée. 

Montage 

- Le montage se fait dans des gaines circulaires à puissance acoustique très faible même avec des pressions élevées. 

- A placer à une distance A minimale de 50-350 mm entre l'entrée de la gaine et le régulateur en pulsion. 

- A placer à une distance A minimale de 0-50 mm entre l'entrée de la gaine et le régulateur en extraction. 

- A monter à une distance B minimale entre 2 régulateurs de 250 mm en pulsion et 150 mm en extraction en cas de montage avec plusieurs régulateurs. 

Spécifications 

- Section du silencieux : Circulaire 

- Conduits circulaires : diamètre nominale du conduit : 100 / 125 / 160 / 200 / 250 / 315 mm 

**MESURAGE** 

**unité de mesure:** 

pc (par défaut) / fft / - 

**(soit par défaut)** 

1. pc 

**(soit)** 

2. fft 

**(soit)** 

3. - 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type. 

**(soit)** 

2. Pour l'ensemble de l'installation.

**(soit)** 

**3. Compris dans le prix de l’installation.** 

**nature du marché:** 

QF (par défaut) / PG / PM 

**(soit par défaut)** 

1. QF 

**(soit)** 

**2. PG** 

**(soit)** 

3. PM
