---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:61.31.6"
ordre_document: 31
titre: "61.31.6 Réglages de débit d'air CCTB 01.02"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 31 61.31.6 Réglages de débit d'air CCTB 01.02]
resume_section: |-
  **61.31.6 Réglages de débit d'air CCTB 01.02**

  Éléments insérés dans les systèmes de distribution d'air pour réguler le débit ou la perte de pression.

  - **61.31.6 a** : Clapets manuels ou motorisés en acier galvanisé, avec options de réglage (lame horizontale, diaphragme iris). Motorisés : actionneur à ressort, usage jusqu'à 60 °C, pression max. 200 Pa.
  - **61.31.6 b** : Clapets à débit constant en acier galvanisé (50-1000 Pa, -30 à 100 °C) ou PVC (50-200 Pa, 15-700 m³/h). Équipés de clapets autorégulants, pistons et ressorts.
  - **61.31.6 c** : Clapets à débit réglable avec atténuation acoustique, liés aux spécifications des atténuateurs de bruit (réf. 61.31.5).

  **Mesurage** : Unité par pièce (par défaut), selon type ou installation.
  **Nature du marché** : QF (par défaut), PG ou PM.
  - **61.31.6a Ventilation - distribution - clapets de réglage de débit d'air manuels ou motorisés CCTB 01.11** — `section:61.31.6a`, article, profondeur 6, pages 65-66
  - **61.31.6b Ventilation - distribution - clapets de réglage à débit d'air constant en acier ou en PVC CCTB 01.11** — `section:61.31.6b`, article, profondeur 6, pages 67-67
  - **61.31.6c Ventilation - distribution - clapets de réglage de débit d'air à atténuation acoustique CCTB 01.11** — `section:61.31.6c`, article, profondeur 6, pages 68-68
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/30-61-31-5-attenuateurs-de-bruit-silencieux-cctb-01-13|61.31.5 Atténuateurs de bruit (Silencieux) CCTB 01.13]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/32-61-31-7-filtres-cctb-01-13|61.31.7 Filtres CCTB 01.13]]"
tags: [document-section, cctb]
sources: [31_61.31.6_réglages_de_débit_dair_cctb_01.02.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 61.31.6 Réglages de débit d'air [[entities/cctb|CCTB]] 01.02

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit d'éléments insérés dans le système de distribution d'air et destiné à régler le débit d'air ou la perte de pression dans le système 

###### 61.31.6 a Ventilation - distribution - clapets de réglage de débit d'air manuels ou motorisés [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit d'éléments insérés dans le système de distribution d'air et destiné à régler le débit d'air ou la perte de pression dans le système. 

L'élément est du type manuel ou motorisé. 

**Localisation** 

Les éléments de réglage sont placés aux endroits nécessaires, en fonction des débits à assurer aux points de distribution et d'extraction. Ils font l'objet d'une note de calcul à établir par l'entrepreneur. 

**MATÉRIAUX** 

**Caractéristiques générales** 

**Composition** 

Les clapets de réglages sont constitués d'un caisson rond en acier galvanisé avec quadrant manuel ou motorisé. 

A lame horizontale réglable manuelle (par défaut) / motorisée / A diaphragme type iris réglable manuel. 

**(soit par défaut) :** A lame horizontale réglable manuelle 

Le clapet de réglage manuel est composé d'une manette extérieure agissant sur un axe traversant le conduit, fixé à l'intérieur du conduit sur une plaque ronde en acier galvanisé. La manette est positionnée dans le même sens que la tranche de la plaque ronde et indique ainsi la position de réglage. La manette est bloquée mécaniquement, en fonction du réglage du débit, sur une rosace extérieure pré-forée. 

**(soit) :** A diaphragme type iris réglable manuel

Le clapet de réglage est composé d'un corps en acier galvanisé équipé d'une manette de blocage extérieure agissant sur le mécanisme à diaphragme interne en acier galvanisé. Le clapet est équipé de point de mesure de chaque côté pour le raccordement d'un manomètre. 

**(soit) :** A lame horizontale réglable motorisée** 

Le clapet de régulation d'air est du type circulaire en plastique retardateur de flammes et équipées d'un actionneur à ressort de rappel. La bouche de soufflage est équipée de deux connexions circulaires pour gaines en acier galvanisé. 

Clapets de réglage circulaires avec servomoteur, ouverts sous tension avec ressort de rappel Application : 

- Temps sous tension illimité 

- Température de fonctionnement < 60 °C 

- Pression maximale autorisée 200 Pa 

- Temps de réaction ≤ 8 secondes 

- Consommation : 2 (par défaut) / *** W 

Matière : 

- Connexions aux deux extrémités de la bouche de soufflage en acier galvanisé 

- Servomoteur 230V à ressort de rappel 

- Connexions pour conduits réalisées en acier galvanisé 

Composition : 

- Actionneur bifilaire à ressort de rappel 

- Brides de connexion pour gaine 

Montage : 

- A monter entre deux gaines circulaires 

- Connexion 230 V (I ≤ 4A) bifilaire 0,75 mm² 

- Section du clapet de réglage : Circulaire 

- Conduits circulaires : Ø nominal du conduit : 100 / 800 / *** mm 

**MESURAGE** 

**unité de mesure:** 

pc (par défaut) / fft / - 

**(soit par défaut)** 

1. pc 

**(soit)** 

2. fft 

**(soit)** 

3. - 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type. 

**(soit)** 

2. Pour l'ensemble de l'installation. 

**(soit)** 

3. Compris dans le prix de l’installation. 

**nature du marché:**

QF (par défaut) / PG / PM 

**(soit par défaut)** 1 . QF 

**(soit)** 

**2. PG** 

**(soit)** 

3 . PM 

###### 61.31.6 b Ventilation - distribution - clapets de réglage à débit d'air constant en acier ou en PVC [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit d'éléments insérés dans le système de distribution d'air et destiné à régler le débit d'air ou la perte de pression dans le système. 

L'élément est du type à débit constant en acier ou en PVC. 

**Localisation** 

Les éléments de réglage sont placés aux endroits nécessaires, en fonction des débits à assurer aux points de distribution et d'extraction. ils font l'objet d'une note de calcul à établir par l'entrepreneur. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Composition en  acier galvanisé (par défaut) / PVC 

**(soit par défaut) :** En acier galvanisé** 

Registres autorégulant réglables à débit d'air constant en acier galvanisé. A utiliser pour la régulation du flux d'air à des pressions de 50 à 1000 Pa dans une plage de températures de – 30 à 100 °C. La valeur du débit d'air se règle à l'aide d'une clef allen SW2. 

Les registres à débit constant sont du type circulaire en acier galvanisé et insérés dans les gaines. Ils sont équipés d'un clapet (en aluminium) autorégulateur, un piston et un ressort en acier inoxydable et auront un débit d'air réglable. Les clapets sont utilisés pour des pressions entre 50 et 1000 Pa. Ils sont équipés d'une lame équilibrée autorégulatrice à palier et piston en PTFE évitant les oscillations. 

**(soit) :** En PVC** 

Clapets à débit d'air constant en plastique, conçus pour couvrir des débits d'air allant de 15 à 700 m³/h dans une plage de pressions entre 50 à 200 Pa. 

Les registres à débit constant sont du type circulaire en plastique retardateur de flammes classe M1 et insérés dans les gaines. Ils sont dotés d'un clapet autorégulant, d'un piston et d'un ressort en acier inoxydable et auront un débit d'air prédéterminé pour une plage de pressions de 50 à 200 Pa. 

Section du clapet de réglage : Circulaire 

Conduits circulaires : diamètre nominale du conduit : 100 / 125 / 160 / 200 / 250 mm 

**MESURAGE** 

**unité de mesure:** 

pc (par défaut) / fft / - 

**(soit par défaut)** 

1. pc 

**(soit)** 

2. fft

**(soit)** 

3. - 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type. 

**(soit)** 

2. Pour l'ensemble de l'installation. 

**(soit)** 

3. Compris dans le prix de l’installation. 

**nature du marché:** 

QF (par défaut) / PG / PM 

**(soit par défaut)** 1 . QF 

**(soit)** 

2. PG 

**(soit)** 

3 . PM 

###### 61.31.6 c Ventilation - distribution - clapets de réglage de débit d'air à atténuation acoustique [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit d'éléments insérés dans le système de distribution d'air et destiné à régler le débit d'air dans le système. 

L'élément est du type à débit réglable à atténuation acoustique. 

**Localisation** 

Les éléments de réglage sont placés aux endroits nécessaires, en fonction des débits à assurer aux points de distribution et d'extraction. Ils font l'objet d'une note de calcul à établir par l'entrepreneur. 

**MATÉRIAUX** 

**Caractéristiques générales** 

**Composition** 

Voir article : Atténuateur de bruit : chapitre [61.31.5 Atténuateurs de bruit (Silencieux)](30_61.31.5_atténuateurs_de_bruit_silencieux_cctb_01.13.md) 

**MESURAGE** 

**unité de mesure:** 

pc (par défaut) / fft / - 

**(soit par défaut)** 

**1. pc** 

**(soit)** 

2. fft

**(soit)** 

3. - 

**code de mesurage:** 

**soit par défaut)** 

1. Selon le type. 

**(soit)** 

2. Pour l'ensemble de l'installation. 

**(soit)** 

3. Compris dans le prix de l’installation. 

**nature du marché:** 

QF (par défaut) / PG / PM 

**(soit par défaut)** 1 . QF 

**(soit)** 

**2. PG** 

**(soit)** 

3 . PM
