---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:61.31.7"
ordre_document: 32
titre: "61.31.7 Filtres CCTB 01.13"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 32 61.31.7 Filtres CCTB 01.13]
resume_section: |-
  **61.31.7 Filtres CCTB 01.13**

  Filtres insérés dans les systèmes de distribution d'air pour filtrer l'air. Les matériaux et l'exécution pour les installations collectives sont définis dans le C16 du [CCT 105]. Références normatives : série NBN EN ISO 16890.

  **61.31.7a Filtres de gaines circulaires**
  Filtres circulaires plats en acier galvanisé avec cassettes jetables (catégorie EU4). Placés selon les besoins d'air aux points de distribution/extraction. Montage entre gaines circulaires (Ø 100 à 315 mm).

  **61.31.7b Filtres caissons à poche**
  Filtres à poche en acier galvanisé avec cassettes jetables (catégorie F7). Placés selon les besoins d'air aux points de distribution/extraction. Montage entre gaines circulaires (Ø 100 à 400 mm).

  **Mesurage et nature du marché**
  Unité : pièce (par défaut), fft ou inclus dans l'installation. Nature : QF (par défaut), PG ou PM.
  - **61.31.7a Ventilation - distribution - filtres de gaines circulaires CCTB 01.11** — `section:61.31.7a`, article, profondeur 6, pages 70-70
  - **61.31.7b Ventilation - distribution - filtres caissons à poche CCTB 01.11** — `section:61.31.7b`, article, profondeur 6, pages 71-71
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/31-61-31-6-reglages-de-debit-d-air-cctb-01-02|61.31.6 Réglages de débit d'air CCTB 01.02]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/33-61-31-8-ventilation-distribution-isolation-acoustique|61.31.8 Ventilation distribution isolation acoustique]]"
tags: [document-section, cctb]
sources: [32_61.31.7_filtres_cctb_01.13.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 61.31.7 Filtres [[entities/cctb|CCTB]] 01.13

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit d'éléments insérés dans le système de distribution d'air et destiné à filtrer l'air dans le système. 

**MATÉRIAUX** 

Pour les installations collectives : les filtres à air sont classés en groupes et en classes selon leurs performance de filtration : voir C16 du [[entities/cct-105|CCT 105]] 

**EXÉCUTION / MISE EN ŒUVRE** 

Pour les installations collectives : voir C16 du [[entities/cct-105|CCT 105]] 

**DOCUMENTS DE RÉFÉRENCE** 

**Exécution** 

[NBN EN ISO 16890 série, Filtres à air de ventilation générale] 

[NBN EN ISO 16890-1, Filtres à air de ventilation générale - Partie 1: Spécifications techniques, exigences et système de classification fondé sur l'efficacité des particules en suspension (ePM) (ISO 16890-1:2016)] 

[NBN EN ISO 16890-2, Filtres à air de ventilation générale - Partie 2: Mesurage de l'efficacité spectrale et de la résistance à l'écoulement de l'air (ISO 16890-2:2022) ] 

[NBN EN ISO 16890-3, Filtres à air de ventilation générale - Partie 3: Détermination de l'efficacité gravimétrique et de la résistance à l'écoulement de l'air par rapport à la quantité de poussière d'essai retenue (ISO 16890-3:2016)] 

[NBN EN ISO 16890-4, Filtres à air de ventilation générale - Partie 4: Méthode de conditionnement afin de déterminer l'efficacité spectrale minimum d'essai (ISO 16890-4:2022) ]

###### 61.31.7 a Ventilation - distribution - filtres de gaines circulaires [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des filtres de gaines circulaires. 

L'élément filtrant est de type circulaire plat. 

**Localisation** 

Les éléments de filtrage de l'air sont placés aux endroits nécessaires, en fonction de la qualité de l'air véhiculé et à assurer aux points de distribution et d'extraction. 

L'architecte ou le bureau d'études précise la classe de filtre qu'il souhaite. 

**MATÉRIAUX** 

**Caractéristiques générales** 

**Composition** 

Les filtres circulaires sont constitués d'un caisson rond en acier galvanisé avec filtre rond jetable facilement accessible par un bandeau démontable. 

Les cassettes de filtres sont du type circulaire jetable avec catégorie de filtre EU4. 

**Montage** 

A monter entre deux gaines circulaires. 

**Spécifications** 

Section du filtre : Circulaire 

Conduits circulaires : Ø nominale du conduit : 100 / 125 / 160 / 200 / 250 / 315 mm 

MESURAGE 

**unité de mesure:** 

pc (par défaut) / fft / - 

**(soit par défaut)** 

1. pc 

**(soit)** 

2. fft 

**(soit)** 

3. - 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type. 

**(soit)** 

2. Pour l'ensemble de l'installation. 

**(soit)** 

3. Compris dans le prix de l’installation. 

**nature du marché:** 

QF (par défaut) / PG / PM 

**(soit par défaut)** 

1. QF

**(soit)** 

2. PG 

**(soit)** 

3. PM 

###### 61.31.7 b Ventilation - distribution - filtres caissons à poche [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des filtres de gaines. 

L'élément filtrant est de type à poche. 

**Localisation** 

Les éléments de filtrage de l'air sont placés aux endroits nécessaires, en fonction de la qualité de l'air véhiculé et à assurer aux points de distribution et d'extraction. 

L'architecte ou le bureau d'études précise la classe de filtre qu'il souhaite. 

**MATÉRIAUX** 

**Caractéristiques générales** 

**Composition** 

- Les filtres à poche sont constitués d'un caisson en acier galvanisé avec couvercle supérieur avec charnière facilement accessible 

- Les cassettes de filtres sont du type à filtres à sacs jetables avec catégorie de filtre F7. 

**Montage** 

- A monter entre deux gaines circulaires. 

**Spécifications** 

- Section du filtre :  Circulaire 

- Conduits circulaires : diamètre nominale du conduit : 100 / 125 / 160 / 200 / 250 / 315 / 355 / 400 mm 

**MESURAGE** 

**unité de mesure:** 

pc (par défaut) / fft / - 

**(soit par défaut)** 

1. pc 

**(soit)** 

**2. fft** 

**(soit)** 

**3. -** 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type. 

**(soit)** 

2. Selon le type.

**(soit)** 

**3. Compris dans le prix de l’installation.** 

**nature du marché:** 

QF (par défaut) / PG / PM 

**(soit par défaut)** 

1. QF 

**(soit)** 

**2. PG** 

**(soit)** 

3. PM
