---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:61.31.8"
ordre_document: 33
titre: "61.31.8 Ventilation distribution isolation acoustique"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 33 61.31.8 Ventilation distribution isolation acoustique]
resume_section: |-
  Fourniture et pose de manchons acoustiques étanches autour de conduites (décharges, ventilations). Travaux incluent préparation des supports, pose des membranes, finitions, réparations et nettoyage. Matériau : membrane en polymères viscoélastiques, mousse résiliente et feuille d’aluminium. Absorption acoustique > 20 dB, résistance mécanique et à la vapeur conformes aux normes ISO/NBN. Exécution selon normes acoustiques belges (NBN S 01-400/-401). Contrôle in-situ optionnel selon ISO 16283-1/10052. Mesurage en m² ou m, marché QF par défaut. Références normatives incluses.
  - **61.31.8a Ventilation - distribution - isolation acoustique en bio-polymère CCTB 01.12** — `section:61.31.8a`, article, profondeur 6, pages 72-73
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/32-61-31-7-filtres-cctb-01-13|61.31.7 Filtres CCTB 01.13]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/34-61-32-distribution-unites-terminales-cctb-01-02|61.32 Distribution unités terminales CCTB 01.02]]"
tags: [document-section, cctb]
sources: [33_61.31.8_ventilation_-_distribution_-_isolation_acoustique.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 61.31.8 Ventilation - distribution - isolation acoustique

###### 61.31.8 a Ventilation - distribution - isolation acoustique en bio-polymère [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de la fourniture et de la pose de barrières acoustiques autour de tuyaux de décharges, de ventilations, … Les barrières forment des manchons étanches aux bruits autour des conduites. Le travail comprend notamment : 

- La préparation et nettoyage des supports sur lesquels les membranes sont collées. 

- La livraison et la pose des membranes sur les tuyaux. 

- La finition des bords et travaux de réparation en cas d’endommagement. 

- Le nettoyage en fin de chantier. 

**Localisation** 

*** La pose est réalisée aux endroits suivants : . 

Voir plans et métrés détaillés. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Matériau d’isolation acoustique composé d’une membrane en polymères viscoélastique de haute densité, d’une couche de mousse résiliente à cellules ouvertes recouverte d’une feuille d’aluminium. 

L’absorption acoustique (Rw) est > 20 dB 

Les joints assurent la continuité acoustique de l’isolant. 

Passage coupe-feu entre compartiment. Voir article [63.31.4a](135_63.31.4_conduites_accessoires_-_traversées_ignifuges_cctb_01.13.md) Chaleur

- distribution et émission

- conduites & accessoires

- traversées ignifugeset chapitre [66.33.1](274_66.33.1_protections_en_vue_de_garantir_la_résistance_au_feu_des_éléments_de_construction_-_tuyauteries_cctb_01.11.md) Protections en vue de garantir la résistance au feu des éléments de construction

- tuyauteries. 

Résistance à la traction de la couche d'aluminium ≥ 1 / 2 / 4 kN/m suivant [ISO 1924-1]. 

Résistance au cisaillement de la couche d'aluminium ≥ 50 / 100 / 200 kPa suivant [NBN EN ISO 2758]. 

Résistance à la vapeur μ ≥ 10000 suivant [NBN EN 12086]. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Les travaux respectent impérativement les exigences normatives acoustiques Belges pour les immeubles d’habitation conformément à la [NBN S 01-400-1] / les bâtiments scolaires conformément

à la [NBN S 01-400-2] / les bâtiments autres que des immeubles d’habitation ou scolaires conformément à la [NBN S 01-400] et à la [NBN S 01-401]. 

Les bandes sont posées à l’aide de brides de serrage ou de bandes adhésives adaptées pour un collage sur de l’aluminium. 

Les bandes acoustiques ont un recouvrement de 50 mm dans toutes les directions. 

Epaisseur à préciser par l'architecte ou le bureau d'étude : 15 mm (1 couche) (par défaut) / 30 mm (2 couches) / ***. 

**CONTRÔLES PARTICULIERS** 

Un contrôle in-situ est / n’est pas effectué. 

**(Soit)** 

**Le contrôle in-situ est effectué** selon [NBN EN ISO 16283-1] / [NBN EN ISO 10052] suivant la méthode de mesure de l’isolation acoustique entre les pièces, la détermination du niveau acoustique produit par un équipement technique. 

**(Soit)** 

**Pas de contrôle in-situ** 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

[ISO 1924-1, Paper and board -- Determination of tensile properties -- Part 1: Constant rate of loading method] 

[NBN EN ISO 2758, Papier - Détermination de la résistance à l'éclatement (ISO 2758:2014)] 

[NBN EN 12086, Produits isolants thermiques destinés aux applications du bâtiment - Détermination des propriétés de transmission de la vapeur d'eau] 

**Exécution** 

[NBN S 01-400-1, Critères acoustiques pour les immeubles d'habitation] 

[NBN S 01-400-2, Critères acoustiques pour les bâtiments scolaires] 

[NBN S 01-400, Acoustique - Critères de l'isolation acoustique] 

[NBN S 01-401, Acoustique - Valeurs limites des niveaux de bruit en vue d'éviter l'inconfort dans les bâtiments] 

[NBN EN ISO 10052, Acoustique

- Mesurages in situ de l'isolement aux bruits aériens et de la transmission des bruits de choc ainsi que du bruit des équipements

- Méthode de contrôle (ISO 10052:2021)] 

[NBN EN ISO 16283-1, Acoustique

- Mesurage in situ de l'isolation acoustique des bâtiments et des éléments de construction

- Partie 1: Isolation des bruits aériens (ISO 16283-1:2014)] 

**MESURAGE** 

**unité de mesure:** 

m² (par défaut) / m 

**(Soit par défaut)** 

1. m² 

**(Soit)** 

**2. m** 

- code de mesurage:

Surface nette (par défaut) / Longueur nette 

**(Soit par défaut)** 

**1. Surface nette** 

**(Soit)** 

**2. Longueur nette** 

**nature du marché:** 

QF (par défaut) / QP 

**(Soit par défaut)** 

**1. QF** 

**(Soit)** 

**2. QP**
