---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:61.32.1"
ordre_document: 35
titre: "61.32.1 Bouches de pulsion d'air (alimentation / insufflation) CCTB 01.13"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 35 61.32.1 Bouches de pulsion d'air (alimentation / insufflation) CCTB 01.13]
resume_section: |-
  **61.32.1 Bouches de pulsion d'air (alimentation/insufflation)**

  **Description générale :**
  Les bouches d'alimentation en air, fixes ou réglables (manuellement ou automatiquement), sont destinées à la ventilation mécanique. Elles incluent les accessoires de montage et sont adaptées aux conduits aérauliques.

  **Matériaux :**
  Fabriquées en acier, aluminium ou matière synthétique, elles peuvent être brutes ou colorées (RAL). Les dimensions et finitions sont précisées par l'architecte ou le bureau d'études.

  **Exécution :**
  - Positionnement en hauteur (murs/plafonds) pour éviter courants d'air et salissures.
  - Distance minimale de 20 cm des parois ou dispositifs anti-flux.
  - Accessibilité pour réglage, entretien et mesure du débit.
  - Limitation du bruit à 25-30 dB(A).

  **Types de bouches :**
  1. **Fixes :** Sans réglage de débit, localisation et débit précisés sur plans.
  2. **À réglage manuel :** Dotées d'un noyau réglable, en acier peint (RAL 9010).
  3. **À commande automatique (débit constant) :** Régulation par membrane souple, installation en hauteur (effet Coanda).
  4. **À commande automatique (détection de présence) :** Régulation selon présence, avec temporisateur et option de réglage manuel.

  **Mesurage :**
  - Unité : pièce (pc).
  - Code : selon dimensions dans l’œuvre.
  - Nature du marché : QF.
  - **61.32.1a Ventilation - distribution - bouches de pulsion d'air fixes CCTB 01.11** — `section:61.32.1a`, article, profondeur 6, pages 74-74
  - **61.32.1b Ventilation - distribution - bouches de pulsion d'air à réglage manuel CCTB 01.11** — `section:61.32.1b`, article, profondeur 6, pages 75-75
  - **61.32.1c Ventilation - distribution - bouches de pulsion d'air à commande automatique (débit autoréglable) CCTB 01.11** — `section:61.32.1c`, article, profondeur 6, pages 76-76
  - **61.32.1d Ventilation - distribution - bouches de pulsion d'air à commande automatique (détection de présence) CCTB 01.11** — `section:61.32.1d`, article, profondeur 6, pages 77-77
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/34-61-32-distribution-unites-terminales-cctb-01-02|61.32 Distribution unités terminales CCTB 01.02]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/36-61-32-2-bouches-de-reprise-d-air-extraction-cctb-01-13|61.32.2 Bouches de reprise d'air (extraction) CCTB 01.13]]"
tags: [document-section, cctb]
sources: [35_61.32.1_bouches_de_pulsion_dair_alimentation_insufflation_cctb_01.13.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 61.32.1 Bouches de pulsion d'air (alimentation / insufflation) [[entities/cctb|CCTB]] 01.13

**DESCRIPTION** 

**Définition / Comprend** 

Ce poste comprend les bouches d'alimentation en air (destinées à la ventilation mécanique), y compris leurs accessoires de montage sur les conduits aérauliques 

**MATÉRIAUX** 

Si les grilles sont de type antibruit (en cas d'alternative et/ou complément aux silencieux : voir D4 et C15 du [[entities/cct-105|CCT 105]]. 

**EXÉCUTION / MISE EN ŒUVRE** 

Les bouches d'alimentation sont sélectionnées et positionnées de manière à éviter l'inconfort dû aux éventuels courants d'air. Elles sont de ce fait généralement installées en haut des murs ou dans les plafonds. 

Les bouches d'alimentation sont sélectionnées et positionnées de manière à limiter la salissure des parois environnantes. Elles sont de ce fait généralement installées à au moins 20 cm de distance de ces parois et/ou munies d'un dispositif empêchant le flux vers ces parois. 

Les bouches d'alimentation sont positionnées de manière à rendre possible la mesure de leur débit, leur réglage éventuel et leur entretien. 

Les bouches d'alimentation sont sélectionnées de manière à limiter la perte de pression qu'elles génèrent. 

Les bouches d'alimentation ont une fonction de réglage du débit d'air. Lorsque ce n'est pas le cas il convient de prévoir un dispositif de réglage complémentaire. Voir titre ([61.4 Ventilation - régulation](40_61.4_ventilation_-_régulation_cctb_01.10.md)). Voir aussi chapitre ([61.31.6 Réglages de débit d'air](31_61.31.6_réglages_de_débit_dair_cctb_01.02.md)). 

Les bouches à commande automatique réagissent indépendamment sans aucune forme de câblage ou commande centrale. 

###### 61.32.1 a Ventilation - distribution - bouches de pulsion d'air fixes [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Les bouches d'alimentation sont fixes (sans dispositif de réglage du débit d'air). 

**Localisation**

La localisation des bouches est précisée sur les plans 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les bouches et leurs éventuels accessoires de montage sont adaptés aux dimensions du conduit aéraulique sur lequel elles sont montées. 

Les bouches sont fabriquées en acier, en aluminium ou en matière synthétique. A préciser par l'architecte / le bureau d'études. 

Les bouches sont réalisées brutes ou en couleur (RAL ou autres). A préciser par l'architecte / le bureau d'études. 

**Spécifications** 

Section de la bouche de pulsion :  Circulaire 

Conduits circulaires : diamètre nominale du conduit : 100 / 125 / 160 / 200 / *** mm 

EXÉCUTION / MISE EN ŒUVRE 

**Prescriptions générales** 

Les locaux dans lesquels sont installées les bouches sont précisés. 

Le nombre de bouche est précisé pour chaque local. 

Le débit d'air est précisé pour chaque bouche. 

Le bruit généré par le passage de l'air dans les bouches est limité à 25 dB(A) / 30 dB(A) conformément aux caractéristiques des bouches indiquées par leur fabricant. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Selon les dimensions dans l’œuvre 

**nature du marché:** 

QF 

###### 61.32.1 b Ventilation - distribution - bouches de pulsion d'air à réglage manuel [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Les bouches d'alimentation sont munies d'un dispositif de réglage manuel du débit d'air. 

**Localisation** 

La localisation des bouches est précisée sur les plans. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les bouches de pulsion sont réalisées à partir d'une tôle emboutie en acier peint en blanc (RAL 9010). Elles sont dotées d'un noyau réglable et équipées d'un cadre de montage en acier galvanisé. 

Les bouches et leurs éventuels accessoires de montage sont adaptés aux dimensions du conduit aéraulique sur lequel elles sont montées.

Les bouches sont fabriquées en acier / en aluminium / matière synthétique. A préciser par l'architecte / le bureau d'études. 

Les bouches sont réalisées brutes / en couleur : RAL : *** / ***. A préciser par l'architecte / le bureau d'études. 

Section de la bouche de pulsion : Circulaire 

Conduits circulaires : ∅ nominale du conduit : 100 / 125 / 160 / 200 / *** mm 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Les locaux dans lesquels sont installées les bouches sont précisés. 

Le nombre de bouche est précisé pour chaque local. 

Le débit d'air est précisé pour chaque bouche. 

Le bruit généré par le passage de l'air dans les bouches est limité à 25 dB(A) / 30 dB(A) conformément aux caractéristiques des bouches indiquées par leur fabricant. 

En cas de bouches coupe-feu, voir : Protection incendie

- Bouches coupe-feu article ([66.33.2d](275_66.33.2_protections_en_vue_de_garantir_la_résistance_au_feu_des_éléments_de_construction_-_ventilation_cctb_01.12.md) LCI

- distribution

- éléments de ventilation

- bouches coupe-feu) 

**MESURAGE** 

**unité de mesure:** 

**pc** 

**code de mesurage:** 

Selon les dimensions dans l’œuvre 

**nature du marché:** 

QF 

###### 61.32.1 c Ventilation - distribution - bouches de pulsion d'air à commande automatique (débit autoréglable) [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Les bouches d'alimentation sont munies d'un dispositif de réglage automatique du débit d'air. Ce dispositif maintient un débit d'air constant (dans la gamme de pression définie par le fabricant) 

**Localisation** 

La localisation des bouches est précisée sur les plans 

**MATÉRIAUX** 

**Caractéristiques générales** 

L’arrivée d’air neuf dans les chambres et séjour / pièces / locaux / *** se fait par des bouches d’insufflation, permettant un positionnement en mur ou en plafond, grâce à un double positionnement. Afin d’éviter les courants d’air, elles sont installées en partie haute de la pièce (effet Coanda). 

Ces bouches sont associées à une manchette spécifique, permettant le raccordement aux conduits d’insufflation. 

La régulation des bouches de soufflage se fait par un module de régulation autoréglable, composé d’un corps en matière plastique, et d’une membrane souple permettant de stabiliser le débit.

La bouche d’amenée d’air ne dépasse pas un niveau de pression acoustique résultant dans la pièce de 30 (par défaut) / *** dB(A). 

Les bouches et leurs éventuels accessoires de montage sont adaptés aux dimensions du conduit aéraulique sur lequel elles sont montées 

Les bouches sont fabriquées en acier, en aluminium ou en matière synthétique. A préciser par l'architecte / le bureau d'études. 

Les bouches sont réalisées brutes ou en couleur (RAL ou autres). A préciser par l'architecte / le bureau d'études. 

**Spécifications** 

Section de la bouche de pulsion : Circulaire 

Conduits circulaires : ∅ nominale du conduit : 100 / 125 / 160 / 200 mm 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Les locaux dans lesquels sont installées les bouches sont précisés. 

Le nombre de bouches est précisé pour chaque local. 

Le débit d'air est précisé pour chaque bouche. 

Le bruit généré par le passage de l'air dans les bouches est limité à 25 dB(A) / 30 dB(A) conformément aux caractéristiques des bouches indiquées par leur fabricant. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Selon les dimensions dans l’œuvre 

**nature du marché:** 

QF 

###### 61.32.1 d Ventilation - distribution - bouches de pulsion d'air à commande automatique (détection de présence) [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Les bouches d'alimentation sont munies d'un dispositif de réglage automatique du débit d'air en fonction de la présence de personnes et équipées d’un temporisateur. 

Options : Les bouches d'alimentation disposent en outre d'un dispositif de réglage manuel du débit d'air 

**Localisation** 

La localisation des bouches est précisée sur les plans 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les bouches et leurs éventuels accessoires de montage sont adaptés aux dimensions du conduit aéraulique sur lequel elles sont montées.

Les bouches sont fabriquées en acier / en aluminium / matière synthétique. A préciser par l'architecte / le bureau d'études. 

Les bouches sont réalisées brutes / en couleur RAL : *** /  ***. A préciser par l'architecte / le bureau d'études. 

En cas de bouches coupe-feu, voir : Protection incendie

- Bouches coupe-feu (article [66.33.2d](275_66.33.2_protections_en_vue_de_garantir_la_résistance_au_feu_des_éléments_de_construction_-_ventilation_cctb_01.12.md) LCI66.33.2d LCI

- distribution

- éléments de ventilation

- bouches coupe-feu   ) 

**Spécifications** 

Section de la bouche de pulsion :  Circulaire 

Conduits circulaires : ∅ nominale du conduit   100 / 125 / 160 / 200 mm 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Les locaux dans lesquels sont installées les bouches sont précisés. 

Le nombre de bouches est précisé pour chaque local. 

Le débit d'air est précisé pour chaque bouche (plage de régulation). 

Le bruit généré par le passage de l'air dans les bouches est limité à 25 / 30 dB(A) conformément aux caractéristiques des bouches indiquées par leur fabricant. 

L’orientation des bouches est également précisée (confort du personnel, circulation de l’air, …). 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Selon les dimensions dans l’œuvre 

**nature du marché:** 

QF
