---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:61.32.2"
ordre_document: 36
titre: "61.32.2 Bouches de reprise d'air (extraction) CCTB 01.13"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 36 61.32.2 Bouches de reprise d'air (extraction) CCTB 01.13]
resume_section: |-
  **61.32.2 Bouches de reprise d'air (extraction)**

  **Description générale :**
  Les bouches d'extraction d'air, destinées à la ventilation mécanique, incluent leurs accessoires de montage sur conduits. Elles peuvent être fixes, à réglage manuel ou automatique (débit constant, détection de présence, ou humidité). Leur localisation, nombre et débit sont précisés sur les plans.

  **Matériaux :**
  Fabriquées en acier, aluminium ou matière synthétique, brutes ou colorées (RAL), adaptées aux dimensions des conduits circulaires (Ø 100 à 200 mm). Les caractéristiques spécifiques (antibruit, coupe-feu) sont à préciser selon les besoins.

  **Exécution :**
  - Positionnement pour éviter courants d'air, salissures et faciliter réglage/entretien.
  - Limitation du bruit à 25-30 dB(A).
  - Débit réglable ou dispositif complémentaire requis si non intégré.

  **Types de bouches :**
  1. **Fixes :** Sans réglage de débit.
  2. **À réglage manuel :** Noyau réglable, cadre en acier galvanisé.
  3. **À commande automatique :**
     - **Débit constant :** Maintien dans une plage de pression définie.
     - **Détection de présence :** Réglage selon occupation, avec temporisateur.
     - **Humidité :** Variation via élément hygrométrique.

  **Mesurage :**
  Unité : pièce (pc). Code : selon dimensions. Nature : QF.
  - **61.32.2a Ventilation - distribution - bouches de reprise d'air fixes CCTB 01.11** — `section:61.32.2a`, article, profondeur 6, pages 79-79
  - **61.32.2b Ventilation - distribution - bouches de reprise d'air à réglage manuel CCTB 01.11** — `section:61.32.2b`, article, profondeur 6, pages 80-80
  - **61.32.2c Ventilation - distribution - bouches de reprise d'air à commande automatique (débit autoréglable) CCTB 01.11** — `section:61.32.2c`, article, profondeur 6, pages 81-81
  - **61.32.2d Ventilation - distribution - bouches de reprise d'air à commande automatique (détection de présence) CCTB 01.11** — `section:61.32.2d`, article, profondeur 6, pages 82-82
  - **61.32.2e Ventilation - distribution - bouches de reprise d'air à commande automatique (humidité) CCTB 01.11** — `section:61.32.2e`, article, profondeur 6, pages 82-82
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/35-61-32-1-bouches-de-pulsion-d-air-alimentation-insufflation-cctb-01-13|61.32.1 Bouches de pulsion d'air (alimentation / insufflation) CCTB 01.13]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/37-61-32-3-bouches-d-evacuation-ventilation-naturelle-cctb-01-02|61.32.3 Bouches d'évacuation (ventilation naturelle) CCTB 01.02]]"
tags: [document-section, cctb]
sources: [36_61.32.2_bouches_de_reprise_dair_extraction_cctb_01.13.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 61.32.2 Bouches de reprise d'air (extraction) [[entities/cctb|CCTB]] 01.13

**DESCRIPTION** 

**Définition / Comprend** 

Ce poste comprend les bouches d'extraction d'air (destinées à la ventilation mécanique), y compris leurs accessoires de montage sur les conduits aérauliques. 

A défaut de prescriptions complémentaires, la plage de débit des bouches d’extraction à commande automatique dans les bâtiments résidentiels est déterminée sur base du tableau ci-dessous en fonction du local concerné : 

|fonction du local concerné :|||
|---|---|---|
|Locaux humides|Débit|Type de bouche|
|Salle de bains<br>Cuisine|15-75 m³/h|Commande automatique<br>en fonction de l’humidité et/ou<br>présence, d’un débit ≤ 75 m³/h|
|Buanderie|10-50 m³/h|Commande automatique<br>en fonction de l’humidité, d’un<br>débit ≤ 50 m³/h|
|Toilette|5-25 m³/h|Commande automatique<br>en fonction de la présence,<br>équipée d’un temporisateur, d’un<br>débit ≤ 25 m³/h|

**MATÉRIAUX** 

Si les grilles sont de type antibruit (en cas d'alternative et/ou complément aux silencieux : voir D4 et C15 du [[entities/cct-105|CCT 105]]. 

**EXÉCUTION / MISE EN ŒUVRE** 

Les bouches d'extraction sont sélectionnées et positionnées de manière à éviter l'inconfort dû aux éventuels courants d'air. Elles seront de ce fait généralement installées en haut des murs ou dans les plafonds. 

Les bouches d'extraction sont sélectionnées et positionnées de manière à limiter la salissure des parois environnantes. Elles sont de ce fait généralement installées à au moins 20 cm de distance de ces parois et/ou munies d'un dispositif empêchant le flux vers ces parois. 

Les bouches d'extraction sont positionnées de manière à rendre possible la mesure de leur débit, leur réglage éventuel et leur entretien. 

Les bouches d'extraction sont sélectionnées de manière à limiter la perte de pression qu'elles génèrent. 

Les bouches d'extraction sont sélectionnées de manière à limiter la perte de pression qu'elles génèrent. 

Les bouches d'extraction ont une fonction de réglage du débit d'air. Lorsque ce n'est pas le cas, il convient de prévoir un dispositif de réglage complémentaire. Voir sous-titre ( [61.4 Ventilation - régulation](40_61.4_ventilation_-_régulation_cctb_01.10.md) ). Voir aussi chapitre ( [61.31.6 Réglages de débit d'air](31_61.31.6_réglages_de_débit_dair_cctb_01.02.md) ). 

Les bouches à commande automatique réagissent indépendamment sans aucune forme de câblage ou commande centrale. 

###### 61.32.2 a Ventilation - distribution - bouches de reprise d'air fixes [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Les bouches d'extraction sont fixes (sans dispositif de réglage du débit d'air). 

**Localisation** 

La localisation des bouches est précisée sur les plans 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les bouches et leurs éventuels accessoires de montage sont adaptés aux dimensions du conduit aéraulique sur lequel elles sont montées. 

Les bouches sont fabriquées en acier, en aluminium ou en matière synthétique. A préciser par l'architecte / le bureau d'études. 

Les bouches sont réalisées brutes ou en couleur (RAL ou autres). A préciser par l'architecte / le bureau d'études. 

Section de la bouche de pulsion : Circulaire 

Conduits circulaires : Ø nominale du conduit : 100 / 125 / 160 / 200 / *** mm 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Les locaux dans lesquels sont installées les bouches sont précisés. Le nombre de bouches est précisé pour chaque local. Le débit d'air est précisé pour chaque bouche.

Le bruit généré par le passage de l'air dans les bouches est limité à 25 / 30 dB(A) conformément aux caractéristiques des bouches indiquées par leur fabricant. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Selon les dimensions dans l’œuvre 

**nature du marché:** 

QF 

###### 61.32.2 b Ventilation - distribution - bouches de reprise d'air à réglage manuel [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Les bouches d'extraction sont munies d'un dispositif de réglage manuel du débit d'air 

**Localisation** 

La localisation des bouches est précisée sur les plans 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les bouches et leurs éventuels accessoires de montage sont adaptés aux dimensions du conduit aéraulique sur lequel elles sont montées. 

Les bouches de reprise d'air sont réalisées à partir d'une tôle emboutie en acier peint en blanc (RAL 9010). Elles sont dotées d'un noyau réglable et équipées d'un cadre de montage en acier galvanisé. 

Les bouches et leurs éventuels accessoires de montage sont adaptés aux dimensions du conduit aéraulique sur lequel elles sont montées. 

Les bouches sont fabriquées en acier, en aluminium ou en matière synthétique. A préciser par l'architecte / le bureau d'études. 

Les bouches sont réalisées brutes ou en couleur (RAL ou autres). A préciser par l'architecte / le bureau d'études. 

**Spécifications** 

Section de la bouche de pulsion : Circulaire 

Conduits circulaires : Ø nominale du conduit : 100 / 125 / 160 / 200 mm 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Les locaux dans lesquels sont installées les bouches sont précisés. Le nombre de bouches est précisé pour chaque local. 

Le débit d'air est précisé pour chaque bouche. 

Le bruit généré par le passage de l'air dans les bouches est limité à 25 / 30 dB(A) conformément aux caractéristiques des bouches indiquées par leur fabricant. 

**MESURAGE** 

**unité de mesure:**

pc 

**code de mesurage:** 

Selon les dimensions dans l’œuvre 

**nature du marché:** 

**QF** 

###### 61.32.2 c Ventilation - distribution - bouches de reprise d'air à commande automatique (débit autoréglable) [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Les bouches d'extraction sont munies d'un dispositif de réglage automatique du débit d'air. Ce dispositif maintient un débit d'air constant (dans la gamme de pression définie par le fabricant) 

**Localisation** 

La localisation des bouches est précisée sur les plans 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les bouches et leurs éventuels accessoires de montage sont adaptés aux dimensions du conduit aéraulique sur lequel elles sont montées. 

Les bouches sont fabriquées en acier, en aluminium ou en matière synthétique. A préciser par l'architecte / le bureau d'études. 

Les bouches sont réalisées brutes ou en couleur (RAL ou autres). A préciser par l'architecte / le bureau d'études. 

Section de la bouche de pulsion : Circulaire 

Conduits circulaires : Ø nominale du conduit : 100 / 125 / 160 / 200 / *** mm 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Les locaux dans lesquels sont installés les bouches sont précisés. Le nombre de bouches est précisé pour chaque local. 

Le débit d'air est précisé pour chaque bouche. 

Le bruit généré par le passage de l'air dans les bouches est limité à 25 / 30 dB(A) conformément aux caractéristiques des bouches indiquées par leur fabricant. 

En cas de bouches coupe-feu, voir : Protection incendie

- Bouches coupe-feu (article [66.33.2d](275_66.33.2_protections_en_vue_de_garantir_la_résistance_au_feu_des_éléments_de_construction_-_ventilation_cctb_01.12.md) LCI

- distribution

- éléments de ventilation

- bouches coupe-feu ) 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Selon les dimensions dans l’œuvre 

**nature du marché:** 

QF

###### 61.32.2 d Ventilation - distribution - bouches de reprise d'air à commande automatique (détection de présence) [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Les bouches d'extraction sont munies d'un dispositif de réglage automatique du débit d'air en fonction de la présence de personnes et équipées d’un temporisateur. 

Les bouches d'extraction disposent en outre d'un dispositif de réglage manuel du débit d'air : OUI / NON 

**Localisation** 

La localisation des bouches est précisée sur les plans 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les bouches et leurs éventuels accessoires de montage sont adaptés aux dimensions du conduit aéraulique sur lequel elles sont montées. 

Les bouches sont fabriquées en acier, en aluminium ou en matière synthétique. A préciser par l'architecte / le bureau d'études. 

Les bouches sont réalisées brutes ou en couleur (RAL ou autres). A préciser par l'architecte / le bureau d'études. 

**Spécifications** 

Section de la bouche de pulsion : Circulaire 

Conduits circulaires : Ø nominale du conduit : 100 / 125 / 160 / 200 mm 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Les locaux dans lesquels sont installées les bouches sont précisés. 

Le nombre de bouches est précisé pour chaque local. 

Le débit d'air est précisé pour chaque bouche (plage de régulation). 

Le bruit généré par le passage de l'air dans les bouches est limité à 25 / 30 dB(A) conformément aux caractéristiques des bouches indiquées par leur fabricant. 

En cas de bouches coupe-feu, voir : Protection incendie

- Bouches coupe-feu (article [66.33.2d](275_66.33.2_protections_en_vue_de_garantir_la_résistance_au_feu_des_éléments_de_construction_-_ventilation_cctb_01.12.md) LCI

- distribution

- éléments de ventilation

- bouches coupe-feu). 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Selon les dimensions dans l’œuvre 

**nature du marché:** 

**QF** 

###### 61.32.2 e Ventilation - distribution - bouches de reprise d'air à commande automatique (humidité) [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION**

**Définition / Comprend** 

Les bouches d'extraction sont munies d'un dispositif de réglage automatique du débit d'air en fonction du taux d'humidité de l'air. 

La variation de débit se fait grâce à un élément hygrométrique qui fait varier l'ouverture du clapet en fonction de l'humidité relative à hauteur de la bouche d'extraction. 

Les bouches d'extraction disposent en outre d'un dispositif de réglage manuel du débit d'air : OUI / NON (par défaut) 

**Localisation** 

La localisation des bouches est précisée sur les plans 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les bouches et leurs éventuels accessoires de montage sont adaptés aux dimensions du conduit aéraulique sur lequel elles sont montées. 

Les bouches sont fabriquées en acier, en aluminium ou en matière synthétique. A préciser par l'architecte / le bureau d'études. 

Les bouches sont réalisées brutes / en couleur RAL : *** / autres : ***. A préciser par l'architecte / le bureau d'études. 

En cas de bouches coupe-feu, voir : Protection incendie

- Bouches coupe-feu (article [66.33.2d](275_66.33.2_protections_en_vue_de_garantir_la_résistance_au_feu_des_éléments_de_construction_-_ventilation_cctb_01.12.md) LCI

- distribution

- éléments de ventilation

- bouches coupe-feu). 

Section de la bouche de pulsion : Circulaire 

Conduits circulaires : Ø nominale du conduit   100 / 125 / 160 / 200 / *** mm 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Les locaux dans lesquels sont installées les bouches sont précisés. Le nombre de bouches est précisé pour chaque local. 

Le débit d'air est précisé pour chaque bouche (plage de régulation). 

Le bruit généré par le passage de l'air dans les bouches est limité à 25 / 30 dB(A) conformément aux caractéristiques des bouches indiquées par leur fabricant. 

En cas de bouches coupe-feu, voir : Protection incendie

- Bouches coupe-feu (article [66.33.2d](275_66.33.2_protections_en_vue_de_garantir_la_résistance_au_feu_des_éléments_de_construction_-_ventilation_cctb_01.12.md) LCI

- distribution

- éléments de ventilation

- bouches coupe-feu 

**MESURAGE** 

**unité de mesure:** 

**pc** 

**code de mesurage:** 

Selon les dimensions dans l’œuvre 

**nature du marché:** 

**QF**
