---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:61.32.3"
ordre_document: 37
titre: "61.32.3 Bouches d'évacuation (ventilation naturelle) CCTB 01.02"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 37 61.32.3 Bouches d'évacuation (ventilation naturelle) CCTB 01.02]
resume_section: |-
  **61.32.3 Bouches d'évacuation (ventilation naturelle)**
  Inclut les bouches d'évacuation d'air pour ventilation naturelle et leurs accessoires de montage sur conduits aérauliques.

  **61.32.3 a Ouvertures d'évacuation réglables (OER)**
  Ouvertures reliées à des conduits verticaux débouchant au-dessus du toit, avec réglage manuel ou automatique (continu ou au moins 5 positions). Débit minimal : 15-25 % du débit requis à 50 Pa.

  **Matériaux**
  - Grille : design sobre, plaque de recouvrement en aluminium (Al Mg Si 0,5), base et pièce coulissante en matière synthétique.
  - Finitions : anodisé (naturel/bronze, 20 µm) ou thermolaquage RAL (≥ 60 µm).

  **Mesurage**
  - Unité : pièce (par défaut), fft ou inclus dans le prix.
  - Nature du marché : QF (par défaut), PG ou PM.
  - **61.32.3a Ventilation - distribution - Ouvertures d'évacuation réglables (OER) CCTB 01.12** — `section:61.32.3a`, article, profondeur 6, pages 84-84
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/36-61-32-2-bouches-de-reprise-d-air-extraction-cctb-01-13|61.32.2 Bouches de reprise d'air (extraction) CCTB 01.13]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/38-61-32-4-prises-d-air-neuf-cctb-01-13|61.32.4 Prises d'air neuf CCTB 01.13]]"
tags: [document-section, cctb]
sources: [37_61.32.3_bouches_dévacuation_ventilation_naturelle_cctb_01.02.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 61.32.3 Bouches d'évacuation (ventilation naturelle) [[entities/cctb|CCTB]] 01.02

**DESCRIPTION** 

**Définition / Comprend**

Ce poste comprend les bouches d'évacuation d'air (destinées à la ventilation naturelle), y compris leurs accessoires de montage sur les conduits aérauliques 

###### 61.32.3 a Ventilation - distribution - Ouvertures d'évacuation réglables (OER) [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Une ouverture d'évacuation réglable pour évacuation naturelle ou libre est une ouverture d'évacuation qui est reliée à des conduits principalement verticaux qui débouchent au-dessus du toit. L'aire libre de I'OER est réglée manuellement ou automatiquement en suffisamment de positions intermédiaires entre les positions suivantes : 

1. La position minimale, ou le débit de I'OER pour une différence de 50 Pa est  ≥ à 15 à 25 % du débit d'évacuation exigé pour ce local ; 

2. Ouverture maximale. 

Ce réglage se fait soit en continu, soit dans le cas contraire via une commande avec au moins 3 positions intermédiaires, entre l'ouverture minimale et maximale (donc au moins 5 positions). 

**MATÉRIAUX** 

**Caractéristiques générales** 

La grille est caractérisée par un design sobre. La plaque de recouvrement extrudée courbée empêche la vue directe du conduit de passage d’air et est fixée de manière invisible sur une pièce coulissante. Cet élément réglable est monté sur une base vissée de manière non visible à la paroi ou au plafond. 

La grille est choisie en fonction de son passage d’air, ce dernier devant être conforme aux normes de ventilation en vigueur. 

Plaque de recouvrement : Aluminium Al Mg Si 0,5 

Base et pièce coulissante : Matière synthétique 

**Finitions** 

Anodisé : ton naturel ou bronze : 20 µm 

Thermolaquage en teintes RAL : (ép. ≥ 60 µm sur support chromaté) 

**MESURAGE** 

**unité de mesure:** 

pc (par défaut) / fft / - 

**(soit par défaut)** 

1. pc 

**(soit)** 

**2. fft** 

**(soit)** 

**3. -** 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type. 

**(soit)** 

2. Pour l'ensemble de l'installation. 

**(soit)** 

3. Compris dans le prix de l’installation.

**nature du marché:** 

QF (par défaut) / PG / PM 

**(soit par défaut)** 1 . QF 

**(soit)** 

**2. PG** 

**(soit)** 

3 . PM
