---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:61.32.4"
ordre_document: 38
titre: "61.32.4 Prises d'air neuf CCTB 01.13"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 38 61.32.4 Prises d'air neuf CCTB 01.13]
resume_section: |-
  **61.32.4 Prises d'air neuf CCTB 01.13**

  Ce poste couvre les prises d'air neuf pour la ventilation mécanique, incluant les accessoires de montage sur conduits et enveloppes du bâtiment. Les prises d'air doivent être éloignées des sources d'air vicié.

  **61.32.4a Prises d'air neuf en toiture**
  Grilles et bouches en toiture, matériaux : synthétique, aluminium (anodisé/laqué), acier (laqué/inox). Diamètre par défaut : 125 mm. Mesurage : unité "pc" par défaut. Nature du marché : QF par défaut.

  **61.32.4b Prises d'air neuf murales**
  Grilles murales en aluminium (épaisseur min. 1,5 mm), avec profil récupérateur d'eau et moustiquaire inox. Finitions anodisées ou laquées. Sections circulaires ou rectangulaires, dimensions à préciser. Mesurage : unité "pc" par défaut. Nature du marché : QF par défaut.

  **61.32.4c Prises d'air neuf via conduit souterrain (puits canadien)**
  Raccordement à un réseau enterré (voir Tome 1, titre 17.7). Mesurage : selon dimensions. Nature du marché : QF.
  - **61.32.4a Ventilation - distribution - prises d'air neuf en toiture CCTB 01.10** — `section:61.32.4a`, article, profondeur 6, pages 85-85
  - **61.32.4b Ventilation - distribution - prises d'air neuf murales CCTB 01.11** — `section:61.32.4b`, article, profondeur 6, pages 86-86
  - **61.32.4c Ventilation - distribution - prises d'air neuf via un conduit souterrain (puit canadien) CCTB 01.10** — `section:61.32.4c`, article, profondeur 6, pages 87-87
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/37-61-32-3-bouches-d-evacuation-ventilation-naturelle-cctb-01-02|61.32.3 Bouches d'évacuation (ventilation naturelle) CCTB 01.02]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/39-61-32-5-rejets-d-air-vicie-cctb-01-13|61.32.5 Rejets d'air vicié CCTB 01.13]]"
tags: [document-section, cctb]
sources: [38_61.32.4_prises_dair_neuf_cctb_01.13.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 61.32.4 Prises d'air neuf [[entities/cctb|CCTB]] 01.13

**DESCRIPTION** 

**Définition / Comprend** 

Ce poste comprend les bouches de prise d'air neuf (destinées à la ventilation mécanique), y compris leurs accessoires de montage sur les conduits aérauliques et leurs accessoires de montage sur l'enveloppe du bâtiment 

**MATÉRIAUX** 

Si les grilles sont de type antibruit (en cas d'alternative et/ou complément aux silencieux : voir D4 et C15 du [[entities/cct-105|CCT 105]]. 

**EXÉCUTION / MISE EN ŒUVRE** 

L'air neuf est pris à l'extérieur voire dans un espace adjacent non chauffé disposant d'une entrée d'air prévue à cet effet. La prise d'air est suffisamment éloignée de toute source d'air vicié (rejet d'air, cheminée, etc.). 

###### 61.32.4 a Ventilation - distribution - prises d'air neuf en toiture [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des grilles et bouches de prise d'air neuf et posées en toiture. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Matériau : matière synthétique (par défaut) / aluminium anodisé / aluminium laqué / acier laqué / acier inoxydable 

Diamètre de raccordement : 125 (par défaut) / *** mm 

A préciser par l'architecte / le bureau d'études 

**MESURAGE** 

**unité de mesure:** 

pc (par défaut) / fft / - 

**(soit par défaut)** 

1. pc 

**(soit)** 

2. fft 

**(soit)** 

3. -

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type. 

**(soit)** 

2. Pour l'ensemble de l'installation. 

**(soit)** 

3. Compris dans le prix de l’installation. 

**nature du marché:** 

QF (par défaut) / PG / PM 

**(soit par défaut)** 1 . QF 

**(soit)** 

2. PG 

**(soit)** 

3 . PM 

###### 61.32.4 b Ventilation - distribution - prises d'air neuf murales [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des systèmes de prise d'air neuf et posés dans les murs. 

**Localisation** 

L'architecte / le bureau d'études précise l'emplacement exact des grilles et bouches de prises d'air. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Grille en aluminium composée de lames horizontales comprises dans un cadre. L'épaisseur minimale des profils en aluminium est de 1,5 mm. 

La grille est pourvue d'un profil récupérateur d'eau, monté en dessous de la lame inférieure afin d'assurer une étanchéité à l'eau optimale 

Tous les éléments sont préalablement assemblés avant anodisation ou thermolaquage pour garantir une finition parfaite au niveau des découpes et raccordements de coins. La finition est soit anodisée, soit laquée 

La grille est pourvue d’une moustiquaire antistatique en inox 304 fixée sur le cadre. La grille est fixée, de manière invisible de l’extérieur 

Type : Grille murale de ventilation permanente 

A préciser : 

- Les grilles sont fabriquées en acier, en aluminium ou en matière synthétique. A préciser par l'architecte / le bureau d'études. 

- Les grilles sont réalisées brutes ou en couleur (RAL ou autres). A préciser par l'architecte / le bureau d'études. 

- Section de la bouche de pulsion : Circulaire / Rectangulaire 

- Conduits circulaires : diamètre nominale du conduit : 100 / 125 / 160 / 200 / *** mm 

- Conduits rectangulaires : Longueur et largeur du conduit :  *** X *** mm 

**Finitions**

Finition : Anodisée / Laquée (teinte RAL et structure à définir) 

**MESURAGE** 

- unité de mesure: 

pc (par défaut) / fft / - 

**(soit par défaut)** 

1. pc 

**(soit)** 

2. fft 

**(soit)** 

3. - 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type. 

**(soit)** 

2. Pour l'ensemble de l'installation. 

**(soit)** 

3. Compris dans le prix de l’installation. 

**nature du marché:** 

QF (par défaut) / PG / PM 

**(soit par défaut)** 1 . QF 

**(soit)** 

**2. PG** 

**(soit)** 

3 . PM 

###### 61.32.4 c Ventilation - distribution - prises d'air neuf via un conduit souterrain (puit canadien) [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit du raccordement à un système de prise d'air neuf sur un réseau enterré. 

Le réseau enterré est traité dans le Tome 1, titre 17.7 [[concepts/puits-canadiens-a-air|Puits Canadiens à Air]] (installation en amont du raccordement de ventilation intérieur) 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Selon les dimensions dans l’œuvre 

**nature du marché:** 

QF
