---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:61.32.5"
ordre_document: 39
titre: "61.32.5 Rejets d'air vicié CCTB 01.13"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 39 61.32.5 Rejets d'air vicié CCTB 01.13]
resume_section: |-
  **61.32.5 Rejets d'air vicié CCTB 01.13**

  Ce poste couvre les bouches de rejet d'air vicié, incluant celles pour la ventilation mécanique, avec leurs accessoires de montage sur conduits et enveloppes de bâtiment. L'air vicié doit être rejeté à l'extérieur.

  **61.32.5a Rejets d'air vicié en toiture**
  Inclut les grilles et bouches de rejet en toiture. Matériaux : synthétique, aluminium (anodisé/laqué), acier (laqué/inox). Diamètre standard : 125 mm (ou spécifié). Teinte et format adaptés au revêtement de toiture, à préciser par l'architecte/bureau d'études. Mesurage : unité "pc", selon dimensions.

  **61.32.5b Rejets d'air vicié muraux**
  Inclut les grilles murales en aluminium avec lames horizontales, profil récupérateur d'eau, moustiquaire inox 304, et fixation invisible. Finitions anodisées ou laquées. Matériaux : synthétique, aluminium (anodisé/laqué), acier (laqué/inox). Dimensions et teintes à préciser par l'architecte/bureau d'études. Mesurage : unité "pc", selon dimensions.
  - **61.32.5a Ventilation - distribution - rejets d'air vicié en toiture CCTB 01.10** — `section:61.32.5a`, article, profondeur 6, pages 88-88
  - **61.32.5b Ventilation - distribution - rejets d'air vicié muraux CCTB 01.11** — `section:61.32.5b`, article, profondeur 6, pages 88-88
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/38-61-32-4-prises-d-air-neuf-cctb-01-13|61.32.4 Prises d'air neuf CCTB 01.13]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/40-61-4-ventilation-regulation-cctb-01-10|61.4 Ventilation régulation CCTB 01.10]]"
tags: [document-section, cctb]
sources: [39_61.32.5_rejets_dair_vicié_cctb_01.13.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 61.32.5 Rejets d'air vicié [[entities/cctb|CCTB]] 01.13

**DESCRIPTION** 

**Définition / Comprend** 

Ce poste comprend les bouches de rejet d'air y compris celles destinées à la ventilation mécanique, y compris leurs accessoires de montage sur les conduits aérauliques et leurs accessoires de montage sur l'enveloppe du bâtiment 

**EXÉCUTION / MISE EN ŒUVRE** 

L'air vicié est obligatoirement rejeté à l'extérieur (donc pas dans des combles ou un vide ventilé par exemple). 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

Si les grilles sont de type antibruit (en cas d'alternative et/ou complément aux silencieux : voir D4 et C15 du [[entities/cct-105|CCT 105]]. 

###### 61.32.5 a Ventilation - distribution - rejets d'air vicié en toiture [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des grilles et bouche de rejet d'air vicié provenant de l'intérieur des bâtiments et posés en toiture. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Matériau : matière synthétique / aluminium anodisé / aluminium laqué / acier laqué / acier inoxydable Diamètre de raccordement : 125 (par défaut) / *** mm 

Teinte : proche de la couleur du revêtement de toiture (par défaut) / *** Format : adapté au type de revêtement de toiture (par défaut) / *** A préciser : par l'architecte / le bureau d'études 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Selon les dimensions dans l’œuvre 

**nature du marché:** 

QF 

###### 61.32.5 b Ventilation - distribution - rejets d'air vicié muraux [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des systèmes de rejet d'air vicié provenant de l'intérieur des bâtiments et posés dans les murs. 

**MATÉRIAUX** 

**Caractéristiques générales**

Grille en aluminium composée de lames horizontales comprises dans un cadre. 

L'épaisseur minimale des profils en aluminium est de 1,5 mm. 

La grille est pourvue d'un profil récupérateur d'eau, monté en dessous de la lame inférieure afin d'assurer une étanchéité à l'eau optimale 

Tous les éléments sont préalablement assemblés avant anodisation ou thermolaquage pour garantir une finition parfaite au niveau des découpes et raccordements de coins. 

La finition est soit anodisée, soit laquée 

La grille est pourvue d’une moustiquaire antistatique en inox 304 fixée sur le cadre. La grille est fixée, de manière non-visible de l’extérieur. 

A préciser : 

- Type : Grille murale de ventilation permanente 

- Matériau : matière synthétique / aluminium anodisé / aluminium laqué / acier laqué / acier inoxydable. A préciser par l'architecte / le bureau d'études. 

- Teinte : brutes ou en couleur (RAL ou autres). A préciser par l'architecte / le bureau d'études. 

- Section de la bouche de pulsion : Circulaire / Rectangulaire 

- Conduits circulaires : diamètre nominale du conduit : 100 / 125 / 160 / 200 mm 

- Conduits rectangulaires : Longueur et largeur du conduit : *** X *** mm 

**Finitions** 

Finition : Anodisée / Laquée (teinte RAL et structure à définir) 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Selon les dimensions dans l’œuvre 

**nature du marché:** 

QF
