---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:61.41.1"
ordre_document: 42
titre: "61.41.1 Régulation équipements CCTB 01.12"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 42 61.41.1 Régulation équipements CCTB 01.12]
resume_section: |-
  **61.41.1 Régulation - équipements CCTB 01.12**

  Fourniture, installation, raccordement et mise en service des équipements de régulation pour systèmes de ventilation. Les dispositifs incluent :
  - **C1** : Régulation constante.
  - **C2** : Régulation manuelle via sélecteur de vitesse.
  - **C3** : Régulation temporelle avec programmation (hebdomadaire, journalière, etc.).
  - **C4** : Régulation par occupation (détecteurs de présence).
  - **C5** : Régulation sur demande selon le nombre de personnes (détecteurs de mouvement, barrières de comptage).
  - **C6** : Régulation sur demande selon la qualité de l’air (sondes CO2, humidité, COV).

  **Caractéristiques générales** : Compatibilité électrique avec ventilateurs ou clapets motorisés, options de montage (mural, intégré, rail DIN), fonctions programmables (boost, absence), témoins d’état (encrassement, défaut), et alimentation (piles ou réseau).

  **Exécution** : Installation selon plans, raccordements électriques et aérauliques inclus.

  **Mesurage** : Par unité (pc), inclus dans les prix des caissons de ventilation ou à quantifier séparément.

  **Aide** : Prévoir câblage et alimentation électrique dans le lot électricité (7 T7).
  - **61.41.1a Ventilation - régulation C1 - système constant CCTB 01.10** — `section:61.41.1a`, article, profondeur 6, pages 90-90
  - **61.41.1b Ventilation - régulation manuelle C2 CCTB 01.11** — `section:61.41.1b`, article, profondeur 6, pages 91-91
  - **61.41.1c Ventilation - régulation temporelle C3 CCTB 01.11** — `section:61.41.1c`, article, profondeur 6, pages 92-93
  - **61.41.1d Ventilation - régulation par l'occupation C4 CCTB 01.11** — `section:61.41.1d`, article, profondeur 6, pages 94-95
  - **61.41.1e Ventilation - régulation sur demande (nombre de personnes) C5 CCTB 01.12** — `section:61.41.1e`, article, profondeur 6, pages 96-97
  - **61.41.1f Ventilation - régulation sur demande (détecteurs de gaz) C6 CCTB 01.12** — `section:61.41.1f`, article, profondeur 6, pages 98-100
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/41-61-41-regulation-cctb-01-12|61.41 Régulation CCTB 01.12]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/43-61-5-ventilation-dispositifs-de-transfert-d-air-cctb-01-11|61.5 Ventilation dispositifs de transfert d'air CCTB 01.11]]"
tags: [document-section, cctb]
sources: [42_61.41.1_régulation_-_équipements_cctb_01.12.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 61.41.1 Régulation - équipements [[entities/cctb|CCTB]] 01.12

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de la fourniture, de l’installation (y compris le raccordement aéraulique et le raccordement électrique) et de la mise en service des équipements destinés à la régulation des systèmes de ventilation. 

**DOCUMENTS DE RÉFÉRENCE** 

**Exécution** 

[NBN EN ISO 52120-1, Performance énergétique des bâtiments

- Contribution de l’automatisation, de la régulation et de la gestion technique des bâtiments

- Partie 1: Cadre général et procédures (ISO 52120-1:2021, Version corrigée 2022-09)] 

**AIDE** 

Il est possible de combiner certains types de régulation. Exemple pour une extraction mécanique simple flux : INT-C4 pour les WC et INT-C6 pour les autres locaux. 

Les caractéristiques (y compris la régulation) des ouvertures d'évacuation réglables (OER) sont reprises dans l'article [61.32.3a](37_61.32.3_bouches_dévacuation_ventilation_naturelle_cctb_01.02.md) Ventilation

- distribution

- Ouvertures d'évacuation réglables (OER). Les caractéristiques (y compris la régulation) des ouvertures d'alimentation réglables (OAR) sont reprises dans l'article [61.51.1a](45_61.51.1_dispositifs_de_transfert_dair_montés_en_extérieur_cctb_01.11.md) Ventilation

- dispositifs de transfert d'air

- ouvertures d'alimentation réglables (OAR). 

Les systèmes de régulation indépendants directement intégrés dans les bouches à commande automatique sont repris dans le sous-titre [61.32 Distribution - unités terminales](34_61.32_distribution_-_unités_terminales_cctb_01.02.md). 

[61.41.1 a Ventilation - régulation C1 - système constant [[entities/cctb|CCTB]] 01.10](42_61.41.1_régulation_-_équipements_cctb_01.12.md)

**MESURAGE** 

**unité de mesure:** 

- (par défaut) / pc 

_**(soit par défaut)**_ 

1. – 

**(soit)** 

**2. pc** 

**code de mesurage:** 

Compris (par défaut) / Quantité nette 

**(soit par défaut)** 

> 1. Compris dans les prix unitaires des caissons de ventilation (voir chapitre [61.22.1 Caissons de ventilation](21_61.22.1_caissons_de_ventilation_cctb_01.11.md)) et/ou de traitement d'air ( article [61.22.3a](23_61.22.3_caissons_de_traitement_dair_cctb_01.11.md) Ventilation

- production

- caissons de traitement d'air)

_**(soit)**_ 

**2. Quantité nette à mettre en œuvre** 

**nature du marché:** 

PM (par défaut) / QF 

_**(soit par défaut)**_ 

1. PM 

_**(soit)**_ 

**2. QF** 

###### 61.41.1 b Ventilation - régulation manuelle C2 [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de la fourniture et de la pose du sélecteur de vitesse destiné à la régulation à distance du (des) ventilateur(s). 

Ce travail comprend notamment : 

- Le sélecteur de vitesse ; 

- La boîte d'encastrement (si d'application) ; 

- Le raccordement au ventilateur (si d'application) ; 

- Le raccordement électrique (si d'application). 

**Localisation** 

Le sélecteur de vitesse est installé à l’endroit indiqué sur le plan ou choisi après concertation avec l’auteur de projet. 

Voir plans et métrés détaillés. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Le sélecteur de vitesse permet de sélectionner manuellement différentes vitesses de rotation du ventilateur. 

Le sélecteur de vitesse est électriquement compatible avec le ventilateur. 

Spécifications : 

- Type : à bouton rotatif / à boutons poussoir / à boutons tactiles 

- Nombre de positions de réglage : 3 (par défaut) / 4 / 5 / 6 / variation en continu 

- Une des positions de réglage permet l’arrêt du ventilateur : non (par défaut) / oui 

- Minuterie programmable de 10 à 30 minutes permettant d’actionner temporairement la vitesse la plus élevée (fonction « boost ») : non (par défaut) / oui 

- Témoin d’encrassement du filtre et de défaut : non (par défaut) / oui 

- Alimentation électrique : sans objet (par défaut)  / piles / réseau électrique 

**Finitions** 

- Coloris : blanc RAL 9010 (par défaut) / *** 

- Matériau : matière synthétique (par défaut) / *** 

**EXÉCUTION / MISE EN ŒUVRE** 

- Prescriptions générales

Hauteur d’installation au-dessus du sol : ≤ 1,50 / 1,10 (PMR) m 

Montage du sélecteur de vitesse : dans une boîte d’encastrement (par défaut) / en saillie Raccordement au ventilateur : au moyen de fils conducteurs (par défaut) / au moyen d'un émetteur qui communique sans fil avec le récepteur placé à proximité du ventilateur et raccordé ou intégré à celui-ci. 

**MESURAGE** 

- unité de mesure: 

- (par défaut) / pc 

_**(soit par défaut)**_ 

**1. –** 

**(soit)** 

**2. pc** 

**code de mesurage:** 

Compris (par défaut) / Quantité nette 

**(soit par défaut)** 

1. Compris dans les prix unitaires des caissons de ventilation (voir chapitre [61.22.1 Caissons de ventilation](21_61.22.1_caissons_de_ventilation_cctb_01.11.md)) et/ou de traitement d'air ( article [61.22.3a](23_61.22.3_caissons_de_traitement_dair_cctb_01.11.md) Ventilation

- production

- caissons de traitement d'air) 

**(soit)** 

**2. Quantité nette à mettre en œuvre** 

**nature du marché:** 

PM (par défaut) / QF 

_**(soit par défaut)**_ 

**1. PM** 

_**(soit)**_ 

**2. QF** 

**AIDE** 

Prévoir le câblage entre le sélecteur de vitesse et le ventilateur dans le 7 T7 Electricité Prévoir l’alimentation électrique du sélecteur de vitesse dans le 7 T7 Electricité 

###### 61.41.1 c Ventilation - régulation temporelle C3 [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de la fourniture et de la pose du dispositif de régulation permettant de sélectionner différentes vitesses de rotation du (des) ventilateur(s) selon un programme temporel donné. 

Ce travail comprend notamment : 

- Le dispositif de régulation ; 

- La boîte d'encastrement (si d'application) ; 

- Le raccordement au ventilateur (si d'application) ; 

- Le raccordement électrique (si d'application). 

**Localisation**

*** Localisation : . 

Voir plans et métrés détaillés. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Le dispositif de régulation est électriquement compatible avec le ventilateur. 

- Type : à horloge digitale (par défaut) / à horloge mécanique 

- Nombre de positions de réglage : 3 (par défaut) / 4 / *** 

- Une des positions de réglage permet l’arrêt du ventilateur : non (par défaut) / oui 

- Programmation : hebdomadaire (par défaut) / journalière / annuelle 

- Plage minimale de commutation inférieure ou égale à : 10  (par défaut) / 30 / 60 / *** minutes *** 

- Nombre minimal de plage de commutation par jour : 5 (par défaut) / 3 / *** 

- Adaptation de l’heure au début et à la fin de la période de l’heure d’été : manuelle (par défaut) / automatique 

- Possibilité de fonctionnement en mode manuel : oui (par défaut) / non 

- Minuterie programmable permettant de déroger à la programmation et d’actionner temporairement la vitesse la plus élevée (fonction « boost ») : oui (par défaut) / non 

- Minuterie programmable permettant de déroger à la programmation et d’actionner temporairement la vitesse la plus basse (fonction « absence ») : oui (par défaut) / non 

- Témoin d’encrassement du filtre et de défaut : oui (par défaut) / non 

- Commande du by-pass de l’échangeur de chaleur du caisson de traitement d’air : non (par défaut) / oui 

- Montage : montage mural / intégré au caisson de ventilation et/ou de traitement d'air / sur rail DIN 

Pour les dispositifs de régulation avec montage mural : 

- Alimentation électrique : piles / réseau électrique 

- Réserve de mémoire (en cas de défaut d’alimentation électrique) : 10 minutes / 4 / 12 / 24 heures 

- Témoin de charge de la (des) pile(s) : oui  (par défaut) / non 

**Finitions** 

Pose murale : 

- Coloris : blanc RAL 9010 (par défaut) / *** 

- Matériau : matière synthétique (par défaut) / *** 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Montage mural (par défaut) / rail DIN / Intégré au caisson de ventilation et/ou de traitement d'air 

**(soit par défaut)** 

**Montage mural** 

Le sélecteur de vitesse est installé à l’endroit indiqué sur le plan ou choisi après concertation avec l’auteur de projet. 

- Hauteur d’installation au-dessus du sol : ≤ 1,50 / 1,10 m (PMR) m 

- Montage du sélecteur de vitesse : dans une boîte d’encastrement (par défaut) / en saillie 

- Raccordement au ventilateur : au moyen de fils conducteurs (par défaut) / au moyen d'un émetteur qui communique sans fil avec le récepteur placé à proximité du ventilateur et raccordé ou intégré à celui-ci.

_**(soit)**_ 

Intégré au caisson de ventilation et/ou de traitement d'air 

**(soit)** 

Montage sur rail DIN 

Raccordement au ventilateur : au moyen de fils conducteurs (par défaut) / au moyen d'un émetteur qui communique sans fil avec le récepteur placé à proximité du ventilateur et raccordé ou intégré à celui-ci. 

**MESURAGE** 

**unité de mesure:** 

- (par défaut) / pc 

_**(soit par défaut)**_ 

**1. –** 

**(soit)** 

**2. pc** 

**code de mesurage:** 

Compris (par défaut) / Quantité nette 

_**(soit par défaut)**_ 

1. Compris dans les prix unitaires des caissons de ventilation (voir chapitre [61.22.1 Caissons de ventilation](21_61.22.1_caissons_de_ventilation_cctb_01.11.md)) et/ou de traitement d'air (article [61.22.3a](23_61.22.3_caissons_de_traitement_dair_cctb_01.11.md) Ventilation

- production

- caissons de traitement d'air) 

_**(soit)**_ 

2. Quantité nette à mettre en œuvre 

**nature du marché:** 

PM (par défaut) / QF 

_**(soit par défaut)**_ 

**1. PM** 

_**(soit)**_ 

**2. QF** 

**AIDE** 

Prévoir le câblage entre le dispositif de régulation et le ventilateur dans le 7 T7 Electricité 

Prévoir l’alimentation électrique du dispositif de régulation dans le 7 T7 Electricité 

###### 61.41.1 d Ventilation - régulation par l'occupation C4 [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de la fourniture et de la pose du dispositif de régulation permettant d’augmenter le débit de ventilation en cas de présence de personne(s) dans un espace. 

Les travaux comprennent notamment la fourniture, la pose et le raccordement du dispositif. 

**MATÉRIAUX** 

**Caractéristiques générales**

Le dispositif de régulation est électriquement compatible avec l'équipement régulé, que ce soit le ventilateur ou le clapet de réglage motorisé. 

- Le dispositif de régulation agit sur : la vitesse de rotation du ventilateur / un clapet de réglage motorisé 

- Type de commande : détecteur de présence (par défaut) / contact de commutation / contacteur magnétique 

- Les commandes du dispositif de régulation (détecteurs de présence, contacts de commutation, contacteurs magnétiques, etc) ainsi que leur câblage jusqu'au dispositif de régulation ne sont pas comprises dans le présent poste. Leur descriptif est repris dans le 7 T7 *** 

- Electricité, voir élément(s) . 

- Raccordement de la commande au dispositif de régulation : au moyen de fils conducteurs (par défaut) / au moyen d'un émetteur qui communique sans fil avec le dispositif de régulation. 

- Temporisation de désactivation réglable : ≤ 15 / 30 minutes 

- Possibilité de fonctionnement en mode manuel : oui (par défaut) / non 

- Minuterie programmable permettant de déroger à la programmation et d’actionner temporairement la vitesse la plus élevée (fonction « boost ») : oui (par défaut) / non 

- Témoin d’encrassement du filtre et de défaut : oui (par défaut) / non 

- Commande du by-pass de l’échangeur de chaleur du caisson de traitement d’air : non (par défaut) / oui 

- Montage : montage mural dans une unité de régulation et de commande programmable (par défaut) / intégré au caisson de ventilation et/ou de traitement d'air / montage sur rail DIN 

Pour les dispositifs avec montage mural dans une unité de régulation et de commande programmable : 

- Alimentation électrique : piles / réseau électrique 

- Réserve de mémoire (en cas de défaut d’alimentation électrique) : 10 minutes ou 4 / 12 / 24 heures 

- Témoin de charge de la (des) pile(s) : oui (par défaut) / non 

**Finitions** 

Pose murale : 

- Coloris : blanc RAL 9010 (par défaut) / *** 

- Matériau : matière synthétique (par défaut) / *** 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Montage mural (par défaut) / Intégré au caisson de ventilation et/ou de traitement d'air / Montage sur rail DIN 

**(soit par défaut) :** Montage mural dans une unité de régulation et de commande programmable : 

L'unité est installée à l’endroit indiqué sur le plan ou choisi après concertation avec l’auteur de projet. Hauteur d’installation au-dessus du sol : ≤ 1,50 / 1,10 (PMR) m. 

Montage de l'unité de régulation et de commande : dans une boîte d’encastrement (par défaut) / en saillie 

Raccordement du dispositif de régulation au ventilateur : au moyen de fils conducteurs (par défaut) / au moyen d'un émetteur qui communique sans fil avec le récepteur placé à proximité du ventilateur ou du clapet de réglage motorisé et raccordé ou intégré à celui-ci. 

**(soit) :** Intégré au caisson de ventilation et/ou de traitement d'air 

**(soit) :** Montage sur rail DIN

Raccordement du dispositif de régulation au ventilateur : au moyen de fils conducteurs (par défaut) / au moyen d'un émetteur qui communique sans fil avec le récepteur placé à proximité du ventilateur ou du clapet de réglage motorisé et raccordé ou intégré à celui-ci. 

**MESURAGE** 

**unité de mesure:** 

- (par défaut) / pc 

_**(soit par défaut)**_ 

1. – 

**(soit)** 

**2. pc** 

**code de mesurage:** 

Compris (par défaut) / Quantité nette 

**(soit par défaut)** 

1. Compris dans les prix unitaires des caissons de ventilation (voir chapitre [61.22.1 Caissons de ventilation](21_61.22.1_caissons_de_ventilation_cctb_01.11.md)) et/ou de traitement d'air (article [61.22.3a](23_61.22.3_caissons_de_traitement_dair_cctb_01.11.md) Ventilation

- production

- caissons de traitement d'air) 

**(soit)** 

2. Quantité nette à mettre en œuvre 

**nature du marché:** 

PM (par défaut) / QF 

_**(soit par défaut)**_ 

**1. PM** 

**(soit)** 

**2. QF** 

**AIDE** 

Prévoir le câblage entre le dispositif de régulation et le ventilateur ou le clapet de réglage motorisé dans le 7 T7 Electricité. 

Prévoir l’alimentation électrique du dispositif de régulation dans le 7 T7 Electricité. 

Les clapets de réglage motorisé sont décrits dans le chapitre [61.31.6 Réglages de débit d'air](31_61.31.6_réglages_de_débit_dair_cctb_01.02.md) Prévoir les détecteurs de présence, contacts de commutation ou contacteurs magnétiques ainsi que leur câblage jusqu'au dispositif de régulation dans le 7 T7 Electricité. 

###### 61.41.1 e Ventilation - régulation sur demande (nombre de personnes) C5 [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de la fourniture et de la pose du dispositif de régulation permettant de moduler le débit de ventilation en fonction du nombre de personnes (effectif ou estimé) présentes dans un local. 

Ce travail comprend notamment : 

- Le dispositif de régulation ; 

- L'unité de régulation et de commande programmable (si d'application) ; 

- Le raccordement du dispositif de régulation avec la commande (si d'application) ;

- Le raccordement électrique (si d'application). 

**MATÉRIAUX** 

**Caractéristiques générales** 

Le dispositif de régulation est électriquement compatible avec l'équipement régulé, que ce soit le ventilateur ou le clapet de réglage motorisé. 

- Le dispositif de régulation agit sur : la vitesse de rotation du ventilateur / un clapet de réglage motorisé 

- Type de commande : détecteur de mouvement / barrière de comptage 

- Les commandes du dispositif de régulation (détecteurs de mouvement, barrière de comptage, etc) ainsi que leur câblage jusqu'au dispositif de régulation ne sont pas comprises dans le présent poste. Leur descriptif est repris dans le 7 T7 Electricité, et dans le titre 58.7 Mobilier intérieur

- Eléments particuliers pour les barrières de comptage (si d'application), voir *** 

- élément(s) . 

- Raccordement de la commande au dispositif de régulation : au moyen de fils conducteurs (par défaut) / au moyen d'un émetteur qui communique sans fil avec le dispositif de régulation. 

- Possibilité de fonctionnement en mode manuel : oui (par défaut) / non 

- Minuterie programmable permettant de déroger à la programmation et d’actionner temporairement la vitesse la plus élevée (fonction « boost ») : oui (par défaut) / non 

- Témoin d’encrassement du filtre et de défaut : oui (par défaut) / non 

- Commande du by-pass de l’échangeur de chaleur du caisson de traitement d’air : non (par défaut) / oui 

- Montage : montage mural dans une unité de régulation et de commande programmable (par défaut) / intégré au caisson de ventilation et/ou de traitement d'air / montage sur rail DIN 

**Finitions** 

Pose murale : 

- Coloris : blanc RAL 9010 (par défaut) / *** 

- Matériau : matière synthétique (par défaut) / *** 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

montage mural (par défaut) / sur rail DIN / Intégré au caisson de ventilation et/ou de traitement d'air 

**(soit par défaut)** 

Montage mural dans une unité de régulation et de commande programmable : 

L'unité est installée à l’endroit indiqué sur le plan ou choisi après concertation avec l’auteur de projet. 

Hauteur d’installation au-dessus du sol : ≤ 1,50 / 1,10 (PMR) m 

Montage de l'unité de régulation et de commande : dans une boîte d’encastrement (par défaut) / en saillie 

Raccordement du dispositif de régulation au ventilateur : au moyen de fils conducteurs (par défaut) / au moyen d'un émetteur qui communique sans fil avec le récepteur placé à proximité du ventilateur ou du clapet de réglage motorisé et raccordé ou intégré à celui-ci. 

**(soit)** 

Intégré au caisson de ventilation et/ou de traitement d'air 

_**(soit)**_ 

Montage sur rail DIN :

Raccordement du dispositif de régulation au ventilateur : au moyen de fils conducteurs (par défaut) / au moyen d'un émetteur qui communique sans fil avec le récepteur placé à proximité du ventilateur ou du clapet de réglage motorisé et raccordé ou intégré à celui-ci. 

Pour les dispositifs avec montage mural dans une unité de régulation et de commande programmable : 

- Alimentation électrique : piles / réseau électrique 

- Réserve de mémoire (en cas de défaut d’alimentation électrique) : 10 minutes / 4 / 12  / 24 heures 

- Témoin de charge de la (des) pile(s) : oui (par défaut) / non 

**MESURAGE** 

**unité de mesure:** 

- (par défaut) / pc 

_**(soit par défaut)**_ 

1. – 

**(soit)** 

**2. pc** 

**code de mesurage:** 

Compris (par défaut) / Quantité nette 

**(soit par défaut)** 

1. Compris dans les prix unitaires des caissons de ventilation (voir chapitre [61.22.1 Caissons de ventilation](21_61.22.1_caissons_de_ventilation_cctb_01.11.md)) et/ou de traitement d'air ( article [61.22.3a](23_61.22.3_caissons_de_traitement_dair_cctb_01.11.md) Ventilation

- production

- caissons de traitement d'air) 

**(soit)** 

**2. Quantité nette à mettre en œuvre** 

**nature du marché:** 

PM (par défaut) / QF 

_**(soit par défaut)**_ 

1. PM 

_**(soit)**_ 

**2. QF** 

**AIDE** 

Prévoir le câblage entre le dispositif de régulation et le ventilateur ou le clapet de réglage motorisé dans le 7 T7 Electricité. 

Prévoir l’alimentation électrique du dispositif de régulation dans le 7 T7 Electricité Les clapets de réglage motorisé sont décrits dans l’élément [61.31.6 Réglages de débit d'air](31_61.31.6_réglages_de_débit_dair_cctb_01.02.md) Prévoir les détecteurs de mouvement (si d'application) ainsi que leur câblage jusqu'au dispositif de régulation dans le 7 T7 Electricité. 

Prévoir la barrière de comptage (si d'application) ainsi que le câblage jusqu'au dispositif de régulation dans le titre 58.7 Mobilier intérieur - Eléments particuliers. 

###### 61.41.1 f Ventilation - régulation sur demande (détecteurs de gaz) C6 [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

- Définition / Comprend

Il s’agit de la fourniture et de la pose du dispositif de régulation permettant de moduler le débit de ventilation en fonction de paramètres de l’air intérieur. 

Ce travail comprend notamment : 

- Le dispositif de régulation ; 

- L'unité de régulation et de commande programmable (si d'application) ; 

- Le raccordement du dispositif de régulation avec la commande (si d'application) ; 

- Le raccordement électrique (si d'application). 

**Localisation** 

*** Localisation des travaux : . 

Voir plans et métrés détaillés. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Le dispositif de régulation est électriquement compatible avec l'équipement régulé, que ce soit le ventilateur ou le clapet de réglage motorisé. 

- Le dispositif de régulation agit sur : la vitesse de rotation du ventilateur / un clapet de réglage motorisé 

- Type de commande : sonde d’humidité relative / sonde CO2 / sonde COV 

- Les commandes du dispositif de régulation (les sondes), ainsi que leur câblage jusqu'au dispositif de régulation, ne sont pas comprises dans le présent poste. Leur descriptif est repris dans le 7 T7 Electricité, et dans la section [61 Ventilation](05_61_ventilation_cctb_01.13.md), voir élément(s) ***. 

- Raccordement de la commande au dispositif de régulation : au moyen de fils conducteurs (par défaut) / au moyen d'un émetteur qui communique sans fil avec le dispositif de régulation. 

- Dispositif d’affichage de la qualité de l’air intérieur en fonction du paramètre mesuré : non / valeur / échelle graduée / diodes de couleurs différentes / *** 

- Possibilité de fonctionnement en mode manuel : oui (par défaut) / non 

- Minuterie programmable permettant de déroger à la programmation et d’actionner temporairement la vitesse la plus élevée (fonction « boost ») : oui (par défaut) / non 

- Témoin d’encrassement du filtre et de défaut : oui (par défaut) / non 

- Commande du by-pass de l’échangeur de chaleur du caisson de traitement d’air : non (par défaut) / oui 

- Montage : montage mural dans une unité de régulation et de commande programmable (par défaut) / intégré au caisson de ventilation et/ou de traitement d'air / montage sur rail DIN 

**Finitions** 

Pose murale : 

- Coloris : blanc RAL 9010 (par défaut) / *** 

- Matériau : matière synthétique (par défaut) / *** 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Montage mural (par défaut) / sur rail DIN / Intégré au caisson de ventilation et/ou de traitement d'air 

**(soit par défaut)** 

Montage mural dans une unité de régulation et de commande programmable : 

L'unité est installée à l’endroit indiqué sur le plan ou choisi après concertation avec l’auteur de projet. 

- Hauteur d’installation au-dessus du sol : ≤ 1,50 / 1,10 (PMR) m

- Montage de l'unité de régulation et de commande : dans une boîte d’encastrement (par défaut) / en saillie 

- Raccordement du dispositif de régulation au ventilateur : au moyen de fils conducteurs (par défaut) / au moyen d'un émetteur qui communique sans fil avec le récepteur placé à proximité du ventilateur ou du clapet de réglage motorisé et raccordé ou intégré à celui-ci. 

**(soit)** 

Intégré au caisson de ventilation et/ou de traitement d'air 

**(soit)** 

Montage sur rail DIN : 

Raccordement du dispositif de régulation au ventilateur : au moyen de fils conducteurs (par défaut) / au moyen d'un émetteur qui communique sans fil avec le récepteur placé à proximité du ventilateur ou du clapet de réglage motorisé et raccordé ou intégré à celui-ci. 

Pour les dispositifs avec montage mural dans une unité de régulation et de commande programmable : 

- Alimentation électrique : piles / réseau électrique 

- Réserve de mémoire (en cas de défaut d’alimentation électrique) : 10 minutes / 4 / 12 / 24 heures 

- Témoin de charge de la (des) pile(s) : oui  (par défaut) / non 

**MESURAGE** 

**unité de mesure:** 

- (par défaut) / pc 

_**(soit par défaut)**_ 

1. – 

_**(soit)**_ 

**2. pc** 

**code de mesurage:** 

Compris (par défaut) / Quantité nette 

**(soit par défaut)** 

1. Compris dans les prix unitaires des caissons de ventilation (voir le chapitre [61.22.1 Caissons de ventilation](21_61.22.1_caissons_de_ventilation_cctb_01.11.md)) et/ou de traitement d'air ( article [61.22.3a](23_61.22.3_caissons_de_traitement_dair_cctb_01.11.md) Ventilation

- production

- caissons de traitement d'air) 

**(soit)** 

2. Quantité nette à mettre en œuvre 

- nature du marché: 

PM (par défaut) / QF 

_**(soit par défaut)**_ 

1. PM 

_**(soit)**_ 

**2. QF** 

**AIDE** 

Prévoir le câblage entre le dispositif de régulation et le ventilateur dans le 7 T7 Electricité Prévoir l’alimentation électrique du dispositif de régulation dans le 7 T7 Electricité Les clapets de réglage motorisés sont décrits dans le chapitre61.31.6 Réglages de débit d'air

Prévoir les sondes ainsi que leur câblage jusqu'au dispositif de régulation dans la section

[61 Ventilation.](05_61_ventilation_cctb_01.13.md)
