---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:61.51"
ordre_document: 44
titre: "61.51 Dispositifs de transfert d'air CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 44 61.51 Dispositifs de transfert d'air CCTB 01.11]
resume_section: |-
  **61.51 Dispositifs de transfert d'air CCTB 01.11**

  Dispositifs permettant le passage de l'air extérieur dans le bâtiment (avec protection contre pluie, neige, etc.) ou entre espaces internes. Références : NBN D 50-001 (bâtiments résidentiels) et NBN EN 16798-3 (bâtiments non résidentiels).
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/43-61-5-ventilation-dispositifs-de-transfert-d-air-cctb-01-11|61.5 Ventilation dispositifs de transfert d'air CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/45-61-51-1-dispositifs-de-transfert-d-air-montes-en-exterieur-cctb-01-11|61.51.1 Dispositifs de transfert d'air montés en extérieur CCTB 01.11]]"
tags: [document-section, cctb]
sources: [44_61.51_dispositifs_de_transfert_dair_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

#### 61.51 Dispositifs de transfert d'air [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de dispositifs conçus pour permettre le passage de : 

- l'air extérieur dans l’enveloppe du bâtiment avec une pénétration minimale de la pluie, de la neige, des corps étrangers, etc. 

- l'air entre deux espaces internes. 

**DOCUMENTS DE RÉFÉRENCE** 

**Exécution** 

[NBN D 50-001, Dispositifs de ventilation dans les bâtiments d'habitation] pour les bâtiments résidentiels. 

[NBN EN 16798-3, Performance énergétique des bâtiments

- [[concepts/ventilation-des-batiments|Ventilation des Bâtiments]]

- Partie 3: Pour bâtiments non résidentiels

- Exigences de performances pour les systèmes de ventilation et de climatisation (Modules M5-1, M5-4)] pour les bâtiments non résidentiels.
