---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:61.51.1"
ordre_document: 45
titre: "61.51.1 Dispositifs de transfert d'air montés en extérieur CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 45 61.51.1 Dispositifs de transfert d'air montés en extérieur CCTB 01.11]
resume_section: |-
  **61.51.1 Dispositifs de transfert d'air montés en extérieur CCTB 01.11**

  Dispositifs de transfert d'air extérieurs, incluant les **ouvertures d'alimentation réglables (OAR)** pour ventilation naturelle ou libre. Ces ouvertures, intégrées dans des parois extérieures, fenêtres ou portes, permettent un réglage manuel ou automatique entre "fermé" et "complètement ouvert" (au moins 5 positions).

  **Caractéristiques techniques :**
  - Débit nominal sous 2 Pa : conforme à [NBN D 50-001].
  - Classe d'autoréglabilité : P0 à P4.
  - Insonorisation (Dn,w) : non spécifiée par défaut.
  - Étanchéité à la pluie : ≤ 20 Pa (ouverte), ≤ 150 Pa (fermée).
  - Protection contre nuisibles : conforme aux dimensions spécifiées.
  - Hauteur minimale : ≥ 1,80 m au-dessus du sol fini.

  **Cas spécifiques :**
  Pour les cuisines équipées de hottes mécaniques, la grille doit inclure un système d'ouverture automatique à dépression, ajusté au débit de la hotte et se fermant automatiquement à l'arrêt.

  **Mesurage :**
  - Unité : pièce (par défaut), fft ou inclus dans l'installation.
  - Nature du marché : QF (par défaut), PG ou PM.
  - **61.51.1a Ventilation - dispositifs de transfert d'air - ouvertures d'alimentation réglables (OAR) CCTB 01.12** — `section:61.51.1a`, article, profondeur 6, pages 101-102
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/44-61-51-dispositifs-de-transfert-d-air-cctb-01-11|61.51 Dispositifs de transfert d'air CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/46-61-51-2-dispositifs-de-transfert-d-air-montes-en-interieur-cctb-01-11|61.51.2 Dispositifs de transfert d'air montés en intérieur CCTB 01.11]]"
tags: [document-section, cctb]
sources: [45_61.51.1_dispositifs_de_transfert_dair_montés_en_extérieur_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 61.51.1 Dispositifs de transfert d'air montés en extérieur [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de dispositifs de transfert d'air montés en extérieur 

###### 61.51.1 a Ventilation - dispositifs de transfert d'air - ouvertures d'alimentation réglables (OAR) [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Une ouverture d'alimentation réglable pour alimentation naturelle ou libre est une ouverture d'alimentation dans une paroi extérieure ou dans ou autour d'une fenêtre ou d'une porte extérieure dont I'aire libre est réglée manuellement ou automatiquement en suffisamment de positions intermédiaires entre les positions "Fermée" et "Complètement ouverte". 

Ce réglage se fait soit en continu et, si pas, soit via au moins 3 positions intermédiaires entre "fermé" et "complètement ouvert" (donc au moins 5 positions). 

**Localisation** 

Détailler les locaux qui en sont pourvus et le débit nominal à respecter. 

Placement dans les fenêtres (par défaut) / au-dessus des fenêtres / dans les murs / ***

**MATÉRIAUX** 

**Caractéristiques générales** 

Spécifications : 

- Débit nominal sous 2 Pa : selon [NBN D 50-001] / *** m³/h 

- Classe d'autoréglabilité : P0 / P1 / P2 / P3 / P4 

- Insonorisation en position ouverte (Dn,w) : non spécifié (par défaut) / *** dB 

- Insonorisation en position fermée (Dn,w) : non spécifié (par défaut) / *** dB 

- Etanchéité à la pluie en position ouverte : ≤ 20 Pa 

- Etanchéité à la pluie en position fermée : ≤ 150 Pa 

Protection contre les animaux nuisibles en position ouverte : Ne permet pas le passage d'une bille de métal d'un Ø de 4 mm et d'un disque de métal d'un Ø de 10 mm et d'une ép. de 3 mm. 

Partie inférieure de l'ouverture placée à une hauteur ≥ 1.80 m au-dessus du niveau du plancher fini. 

Dans le cadre de la [[concepts/peb|PEB]] et de l'étanchéité à l'air du bâtiment, et dans le cas ou la prise d'apport d'air extérieure est associée dans le local cuisine à une hotte mécanique (à moteur intégré ou non) : voir les articles [[61.61.1a](49_61.61.1_ventilation_-_hottes_-_équipements_cctb_01.12.md) Ventilation

- hottes

- moteur intégréet [61.61.1b](49_61.61.1_ventilation_-_hottes_-_équipements_cctb_01.12.md) Ventilation

- hottes

- sans moteur], la grille comporte en plus un système d'ouverture automatique à dépression d'un débit équivalent au débit maximum de la hotte. Ce système s'auto-régule automatiquement par rapport au débit de la hotte et se ferme automatiquement quand la hotte s'arrête de fonctionner. 

**MESURAGE** 

**unité de mesure:** 

pc (par défaut) / fft / - 

**(soit par défaut)** 

1. pc 

**(soit)** 

2. fft 

**(soit)** 

3. - 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type. 

**(soit)** 

2. Pour l'ensemble de l'installation. 

**(soit)** 

3. Compris dans le prix de l’installation. 

**nature du marché:** 

QF (par défaut) / PG / PM **(soit par défaut)** 1 . QF 

**(soit)** 

2. PG 

**(soit)** 

3 . PM
