---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:61.51.2"
ordre_document: 46
titre: "61.51.2 Dispositifs de transfert d'air montés en intérieur CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 46 61.51.2 Dispositifs de transfert d'air montés en intérieur CCTB 01.11]
resume_section: |-
  **61.51.2 Dispositifs de transfert d'air montés en intérieur**

  Dispositifs permettant le passage libre d'air entre espaces intérieurs via des ouvertures ou fentes permanentes sans dispositif de fermeture, installés dans parois ou portes intérieures.

  **Caractéristiques principales :**
  - Débit nominal sous 2 Pa selon [NBN D 50-001].
  - Insonorisation non spécifiée par défaut.
  - Dimensions minimales : 70 cm² (par défaut) ou 140 cm².

  **Mesurage :**
  - Unité : pièce (par défaut), fft ou inclus dans l'installation.
  - Nature du marché : QF (par défaut), PG ou PM.
  - **61.51.2a Ventilation - dispositifs de transfert d'air - ouvertures de transfert (OT) CCTB 01.10** — `section:61.51.2a`, article, profondeur 6, pages 103-103
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/45-61-51-1-dispositifs-de-transfert-d-air-montes-en-exterieur-cctb-01-11|61.51.1 Dispositifs de transfert d'air montés en extérieur CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/47-61-6-ventilation-hottes-cctb-01-13|61.6 Ventilation hottes CCTB 01.13]]"
tags: [document-section, cctb]
sources: [46_61.51.2_dispositifs_de_transfert_dair_montés_en_intérieur_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 61.51.2 Dispositifs de transfert d'air montés en intérieur [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de dispositifs de transfert d'air montés en intérieur 

###### 61.51.2 a Ventilation - dispositifs de transfert d'air - ouvertures de transfert (OT) [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Une ouverture de transfert est une ouverture ou une fente permanente permettant le passage libre d'air d'un espace intérieur vers un autre espace intérieur sans dispositif de fermeture. L'ouverture de transfert se place uniquement dans les parois intérieures ou dans ou autour les portes intérieures. 

Une ouverture de transfert est à la fois ouverture d'alimentation pour un local ou espace et ouverture d'évacuation pour le local ou I'espace voisin. 

**Localisation** 

Détailler les locaux qui en sont pourvus et le débit nominal à respecter. 

Placement dans les portes (par défaut) / au-dessus des portes / dans les murs / *** 

**MATÉRIAUX** 

**Caractéristiques générales** 

- Débit nominal sous 2 Pa : *** / selon [NBN D 50-001] m³/h 

- Insonorisation en position ouverte (Dn,w) : non spécifié (par défaut) / *** dB 

- Dimensions : surface de minimum 70 (par défaut) /140 cm² 

**MESURAGE** 

**unité de mesure:** 

pc (par défaut) / fft / - 

**(soit par défaut)** 

1. pc 

**(soit)** 

2. fft 

**(soit)** 

3. - 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type. 

**(soit)** 

2. Pour l'ensemble de l'installation. 

**(soit)** 

3. Compris dans le prix de l’installation. 

- nature du marché:

QF (par défaut) / PG / PM 

**(soit par défaut)** 1 . QF 

**(soit)** 

**2. PG** 

**(soit)** 

3 . PM
