---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:61.6"
ordre_document: 47
titre: "61.6 Ventilation hottes CCTB 01.13"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 47 61.6 Ventilation hottes CCTB 01.13]
resume_section: |-
  **61.6 Ventilation - hottes CCTB 01.13**

  **Description :** Fourniture, installation et raccordement des hottes pour cuisinières, en lien avec le titre 58.1 Mobilier de cuisine.

  **Matériaux :**
  - **Hottes résidentielles :** Conformes à [NBN EN 60335-2-31], dimensions standard (60/90/120 cm), intégrées dans les armoires hautes, avec clapet/grille télescopique, éclairage intégré, entretien et remplacement des lampes aisés.
  - **Hottes collectives :** Références dans [CCT 105].

  **Exécution :** Selon [NIT 187].

  **Documents de référence :** Normes [NBN EN 16282] pour équipements de ventilation en cuisines professionnelles (exigences générales, hottes, conduits, sécurité incendie, traitement des fumées, etc.).

  **Accessibilité PMR :** Boutons entre 80-110 cm du sol, préhensibles (Ø ≥ 3 cm), contraste LRV ≥ 30 % ([SWL CALA], [NBN ISO 21542]).
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/46-61-51-2-dispositifs-de-transfert-d-air-montes-en-interieur-cctb-01-11|61.51.2 Dispositifs de transfert d'air montés en intérieur CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/48-61-61-ventilation-hottes-cctb-01-02|61.61 Ventilation hottes CCTB 01.02]]"
tags: [document-section, cctb]
sources: [47_61.6_ventilation_-_hottes_cctb_01.13.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

### 61.6 Ventilation - hottes [[entities/cctb|CCTB]] 01.13

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de la fourniture, de l'installation et du raccordement des hottes au-dessus de l'endroit prévu pour les cuisinières, en coordination avec le titre  58.1 Mobilier de cuisine. 

**MATÉRIAUX** 

**I. Hotte cuisine résidentiel :** 

Les hottes sont conformes à la [NBN EN 60335-2-31] 

Il s'agit d'appareils de conception simple et d'une longueur standard de 60 / 90 /120 cm qui sont intégrés dans les armoires hautes prévues à cet effet. Les hottes sont équipées d'un clapet (ou d'une grille télescopique) pour capter les vapeurs et d'un éclairage intégré. Conformément aux plans de cuisine / kitchinette / ***, elles conviennent pour être placées sous et/ou entre les armoires hautes ou sur le mur. En fonction des possibilités d'évacuation présentes, un manchon de raccordement est prévu à l'arrière et au-dessus. A l'intérieur, la hotte est arrondie en vue d'un entretien aisé. Le remplacement des lampes est possible facilement. 

**II. Hotte cuisine collective :** 

Voir C15 du [[entities/cct-105|CCT 105]]. 

**EXÉCUTION / MISE EN ŒUVRE** 

Conformément à la [NIT 187] 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

[NBN EN 16282-1, Équipement pour cuisines professionnelles

- Éléments de ventilation pour cuisines professionnelles

- Partie 1: Exigences générales et méthode de calcul] 

[NBN EN 16282-2, Équipement pour cuisines professionnelles

- Éléments de ventilation pour cuisines professionnelles

- Partie 2: [[concepts/hottes-de-ventilation|Hottes de Ventilation]] pour cuisine

- Conception et exigences de sécurité] 

[NBN EN 16282-4, Équipement pour cuisines professionnelles

- Éléments de ventilation pour cuisines professionnelles

- Partie 4 : Entrées et sorties d'air ; conception et exigences de sécurité] 

[NBN EN 16282-5, Équipement pour cuisines professionnelles

- Éléments de ventilation pour cuisines professionnelles

- Partie 5: Conduit d’air

- Conception et dimensionnement] 

[NBN EN 16282-7:2017+A1, Équipement pour cuisines professionnelles

- Éléments de ventilation pour cuisines professionnelles

- Partie 7 : Installation et utilisation de systèmes fixes de lutte contre l'incendie] 

[NBN EN 16282-8, Équipement pour cuisines professionnelles

- Éléments de ventilation pour cuisines professionnelles

- Partie 8: Installation de traitement des fumées de cuisson

- Exigences et essais] 

**Exécution**

[NBN EN 16282-1, Équipement pour cuisines professionnelles

- Éléments de ventilation pour cuisines professionnelles

- Partie 1: Exigences générales et méthode de calcul] 

[NBN EN 16282-2, Équipement pour cuisines professionnelles

- Éléments de ventilation pour cuisines professionnelles

- Partie 2: [[concepts/hottes-de-ventilation|Hottes de Ventilation]] pour cuisine

- Conception et exigences de sécurité] 

[NBN EN 16282-4, Équipement pour cuisines professionnelles

- Éléments de ventilation pour cuisines professionnelles

- Partie 4 : Entrées et sorties d'air ; conception et exigences de sécurité] 

[NBN EN 16282-5, Équipement pour cuisines professionnelles

- Éléments de ventilation pour cuisines professionnelles

- Partie 5: Conduit d’air

- Conception et dimensionnement] 

[NBN EN 16282-7:2017+A1, Équipement pour cuisines professionnelles

- Éléments de ventilation pour cuisines professionnelles

- Partie 7 : Installation et utilisation de systèmes fixes de lutte contre l'incendie] 

[NBN EN 16282-8, Équipement pour cuisines professionnelles

- Éléments de ventilation pour cuisines professionnelles

- Partie 8: Installation de traitement des fumées de cuisson

- Exigences et essais] 

**AIDE** 

**Note à l'auteur du projet** 

Accessibilité aux personnes à mobilité réduite (PMR) 

- Hauteur des boutons : entre 80 et 110 cm au-dessus du niveau du sol ou avec télécommande   [SWL CALA] 

- Boutons préhensibles : Ø ≥ 3 cm   [SWL CALA] 

- Contraste : différence de coefficient de réflexion (LRV) entre les boutons et leur support de ≥ 30 %  [SWL CALA] et [NBN ISO 21542]
