---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:61.61.1"
ordre_document: 49
titre: "61.61.1 Ventilation hottes équipements CCTB 01.12"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 49 61.61.1 Ventilation hottes équipements CCTB 01.12]
resume_section: |-
  **61.61.1 Ventilation - hottes - équipements CCTB 01.12**

  **Matériaux :**
  - Conduits d'extraction en classe A0 pour cuisines collectives.
  - Résistance au feu de 30 min pour conduits et suspensions dans la cuisine.
  - Conduits horizontaux conformes aux annexes 3/4/5 de l'[AR 1994-07-07].

  **Exécution :**
  - Cuisines avec équipements ≥ 25 kW : alimentation et extraction d'air mécaniques obligatoires.
  - Autres cuisines : rejet d'air mécanique requis.

  **Aide :**
  - Débit d'air indicatif : 90 m³/h/m² pour la cuisine entière, 120 m³/h/m² pour zones spécifiques (rôtissage, lavage, etc.).

  ---

  **61.61.1a Ventilation - hottes - moteur intégré CCTB 01.13**

  **Matériaux :**
  - Hottes avec moteur intégré, turbine sur roulements, amortisseur de bruit, interrupteurs solides.
  - Matériaux : acier électro-zingué, inox 18/8, filtres métalliques lavables.
  - Classe énergétique : A++ à D.
  - Niveau sonore max : 55/59 dB.

  **Exécution :**
  - Installation selon plans, évacuation via flexible aluminium ou tuyau synthétique.

  ---

  **61.61.1b Ventilation - hottes - sans moteur CCTB 01.11**

  **Matériaux :**
  - Hottes raccordées à un système centralisé, silencieuses.
  - Matériaux : acier électro-zingué, inox 18/8.
  - Commandes : réglage débit et éclairage intégré.

  ---

  **61.61.1c Ventilation - hottes - à recyclage CCTB 01.12**

  **Matériaux :**
  - Hottes avec filtre à charbon actif, visière mobile.
  - Classe énergétique : A à D.
  - Débit d'air : 150 à 500 m³/h.
  - Éclairage LED intégré.

  **Exécution :**
  - Modèle soumis à approbation préalable.

  **Mesurage :**
  - Unité : pièce (pc).
  - Nature du marché : QF.
  - **61.61.1a Ventilation - hottes - moteur intégré CCTB 01.13** — `section:61.61.1a`, article, profondeur 6, pages 106-107
  - **61.61.1b Ventilation - hottes - sans moteur CCTB 01.11** — `section:61.61.1b`, article, profondeur 6, pages 108-108
  - **61.61.1c Ventilation - hottes - à recyclage CCTB 01.12** — `section:61.61.1c`, article, profondeur 6, pages 109-109
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/48-61-61-ventilation-hottes-cctb-01-02|61.61 Ventilation hottes CCTB 01.02]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/50-61-7-ventilation-chaufferies-cctb-01-11|61.7 Ventilation chaufferies CCTB 01.11]]"
tags: [document-section, cctb]
sources: [49_61.61.1_ventilation_-_hottes_-_équipements_cctb_01.12.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 61.61.1 Ventilation - hottes - équipements [[entities/cctb|CCTB]] 01.12

**MATÉRIAUX** 

**Pour les cuisines collectives :** 

Les conduits d'air d'extraction vers l'extérieur sont en matériaux de classe A0. 

Dnas la cuisine, les conduits d'extraction et leurs système de suspension ont une résistance au feu de 1/2h. 

Les conduits d'extraction horizontaux repondent aux exigences des annexes 3 / 4 / 5 de l'[AR 199407-07] suivant la hauteur du bâtiment. 

**EXÉCUTION / MISE EN ŒUVRE** 

Les cuisines contenant un équipement de cuisine ayant une alimentation en puissance nominale ≥ à 25 kW sont équipées d’une alimentation en air et d’une extraction d’air mécaniques. 

Toutes les autres cuisines doivent comporter au moins un système de rejet d’air mécanique. 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

[NIT 187, Ventilation des cuisines et hottes aspirantes.] 

**Exécution** 

[NIT 187, Ventilation des cuisines et hottes aspirantes.] 

**AIDE** 

Pour les cuisines collectives :

1. Pour un calcul préliminaire lors de la phase initiale de planification : la norme indique que l’on peut considérer un débit d’air de 90 m³/h par m² pour une cuisine dans son intégralité. 

2. Pour les zones de rôtissage, de grillade, de cuisson au four et de lavage de la vaisselle : le débit d’air s’élève par contre à 120 m³/h par m². La norme fournit également des valeurs indicatives pour les locaux annexes. 

###### 61.61.1 a Ventilation - hottes - moteur intégré [[entities/cctb|CCTB]] 01.13 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de hottes avec un moteur intégré destiné à l'évacuation directe vers l'extérieur, y compris le tuyau de raccordement 

**MATÉRIAUX** 

**Caractéristiques générales** 

**I) Hotte de cuisine logement / meuble cuisine / kitchenette** 

Le moteur à turbine sur roulements à billes protégé est intégré dans un amortisseur de bruit. Des interrupteurs solides sont montés sur la face avant de l'appareil qui permettent le réglage de la vitesse du moteur ainsi qu'une lampe-témoin. 

**Spécifications :** 

- Type : appliqué avec clapet capteur de buée / encastré avec front abattant 

- Caisson apparent : tôle d'acier électro-zinguée et finie avec une couche de peinture blanche en poudre / inox 18/8 / *** 

- Grille à vapeur : plaque rabattable en inox 18/8 permettant une aspiration périphérique (par défaut) / *** 

- Filtre à graisse : filtre labyrinthe amovible en métal (lavable en machine) (par défaut) / *** 

- Diamètre de raccordement : Ø ≥ 125 mm, au-dessus ou à l'arrière. 

- Niveau de bruit maximum : 55 / 59 (par défaut) / *** dB 

**Efficacité énergétique :** 

- Classe d'efficacité énergétique : A++ (par défaut) / A+ / B / C / D 

**Boutons de commande :** 

- Hauteur : entre 80 et 110 (PMR) / *** cm au-dessus du niveau du sol ou présence d’une télécommande (PMR) / *** 

- Diamètre : ≥ 30 (PMR) / *** mm 

- Contraste : différence de LRV entre les boutons et leur support de ≥ 30 (PMR) / *** % 

**II) Hotte de cuisine collective** 

Spécifications suivant C15 du [[entities/cct-105|CCT 105]] (par défaut) / *** : 

- Type de la hotte sans compensation / à compensation externe / interne (induction) / externe et interne (induction) 

- Usage de la hotte : pour la séparation des graisses / à condensation / *** 

- Zone de pulsion : externe / interne ou induction / *** 

- Matériaux : acier inoxydable : 1.4301 / AISI 304 / *** 

- tôles : ép ≥ 1,25 (par défaut) / *** et à 2 faces polies (par défaut) / *** 

- Accessoires et équipements : acier inoxydables (par défaut) / *** 

- hauteur minimum sous la hotte : ≥ 2 / 2,1 (par défaut) / 2,5 / *** m 

- Débord par rapport à la surface de cuisson : ≥ 30 (par défaut) / *** cm 

Pour les hottes pour la séparation de graisses suivant C15 [[entities/cct-105|CCT 105]] (par défaut) / *** : 

- Avec système de post traitement : non (par défaut) / oui, alors filtration par UV / injection d'ozone

- Equipement avec un système de récupération de chaleur : non (par défaut) / oui alors posttraitement obligatoire. 

**Boîtier de commande :** 

- Mise en marche / arrêt de la ventilation. 

- Mode Boost pour enclencher rapidement le passage en grande vitesse (paramétrable). 

- Variation par potentiomètre des débits d’extraction et de compensation. 

- Gestion de l’éclairage (On / Off) de la hotte ou de la cuisine. 

- Asservissement de l’électrovanne gaz. 

- Boitier étanche pour cuisine 

- Equipé de 4 (par défaut) / *** boutons ergonomiques 

**Eclairages :** 

Impositions suivant [RGPT] (par défaut) / *** : 

- ≥ 100 (par défaut) / *** lumen/w 

- ≥ 500 (par défaut) / *** lux sur le plan de travail 

Autres caractéristiques suivant C15 du [[entities/cct-105|CCT 105]] (par défaut) / *** : 

- Degré de protection électrique : IP 65 (par défaut) / *** 

- résistance à des T° continue de 80 (par défaut) / *** et en pointe de 130 (par défaut) / *** °C 

- Durée de vie de l'éclairage LED (par défaut) / *** : ≥ 20000 (par défaut) / *** h 

- Température de couleur : 4000 (par défaut) / *** 

Filtres à graisse suivant C15 du [[entities/cct-105|CCT 105]] par défaut) / *** : 

- Rendement de séparation des particules de graisse : ≥ 95 (par défaut) / *** % pour des particules ≥ 8 (par défaut) / *** μm 

- Vitesse de l'air aspiré : ≤ 0,8 / 09 ≤ V ≤ 2 / *** m/s 

- Type de filtre : en métal déployé  / à chicanes / *** 

**Protection incendie suivant C15 du [[entities/cct-105|CCT 105]] (par défaut) / *** :** 

- Système d'extinction : par solution / pulvérisation d'eau / combinaison eau/solution / *** 

- Type de pulvérisation : *** 

- Certification : ANPI (par défaut) / *** 

**III) Spécifications communes pour toutes les hottes :** 

- Nombre de niveaux de puissance : 3 / 3 + booster / *** 

- Niveau de bruit maximum : 55 / 59 / *** dB 

- Niveau de bruit maximum avec booster : 55 / 59 / *** dB 

- Nombre de moteurs : 1 / *** 

- Capacité de ventilation : *** m³/h 

- Capacité de ventilation maximale avec booster : *** m/h 

**Efficacité énergétique :** 

- Classe d'efficacité énergétique : A++ / A+ / B / C / D 

- Classe defficacfité éclairage : A / B / C / D *** 

- Classe d'efficacité ventilateur : A / B / C / D *** 

- Classe defficacité énergétique fluidodynamique : A / B / C / D *** 

- Classe defficacité filtre à graisse : A / B / *** 

- Consommation électrique annuelle : *** kwh 

**Durée de disponiblités des pièces détachées de fonctionnement :** 

- Pour les appareils type électroménager : 2 / 5 / 10 (par défaut) / suivant disponiblités du fabricant / *** ans 

- Pour les gros appareils : 5 / 10 / 15 (par défaut) / suivant disponiblités du fabricant / *** ans

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

**I) Hotte de cuisine logement / meuble cuisine / kitchenette** 

Conformément aux plans de cuisine et/ou en coordination avec le fabricant des cuisines, la hotte est placée entre les armoires suspendues / contre le mur (par défaut) / *** à une hauteur ≤ 80 / *** cm audessus du plan de travail. 

Les vapeurs sont évacuées vers l'extérieur au moyen d'un flexible en aluminium (par défaut) / tuyau en matière / synthétique / *** jusqu'à l'extérieur du mur de façade où il est terminé par une grille à lamelles selon l'article [61.32.5b](39_61.32.5_rejets_dair_vicié_cctb_01.13.md) Ventilation

- distribution

- rejets d'air vicié muraux 

II) Hotte de cuisine collective 

- Système d'extinction : Voir 72.25.2 Systèmes d'extinction au gaz 

- Réception par SECT : Voir 03.42.2b Réception des installations électriques 

- Alimentation : Voir 71.24.7 Équipements particuliers 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Selon la nature et les dimensions 

**nature du marché:** 

QF 

###### 61.61.1 b Ventilation - hottes - sans moteur [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de hottes sans moteur destinées au raccordement à un réseau de ventilation centralisé 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les hottes sans moteur se raccordent au système d'aspiration central / ventilateur domestique. En l'absence de moteur, la hotte fonctionne silencieusement. Sur la plaque avant de l'appareil, figure un interrupteur permettant de régler le débit et un autre pour l'éclairage intégré. 

Spécifications : 

- Type : appliqué avec clapet capteur de buée / encastré avec front abattant 

- Caisson apparent : tôle d'acier électro-zinguée et finie avec une couche de peinture blanche en poudre / inox 18/8 

- Grille à vapeur : plaque rabattable en inox 18/8 permettant une aspiration périphérique (par défaut) / *** 

- Raccordement : manchon d'aspiration Ø = 125 mm , au-dessus ou à l'arrière 

Boutons de commande : 

- Hauteur : entre 80 et 110 (PMR) cm au-dessus du niveau du sol / présence d’une télécommande (PMR) / *** 

- Diamètre : ≥ 30 (PMR) / *** mm 

- Contraste : différence de LRV entre les boutons et leur support de ≥ 30 (PMR) / *** % 

**MESURAGE**

**unité de mesure:** 

pc 

**code de mesurage:** 

Selon la nature et les dimensions 

**nature du marché:** 

**QF** 

###### 61.61.1 c Ventilation - hottes - à recyclage [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit d'une hotte de cuisine à recyclage 

**MATÉRIAUX** 

**Caractéristiques générales** 

- Les hottes à recyclage sont équipées d'un filtre à charbon actif démontable et remplaçable. 

- Elles sont équipées d'une visière mobile. 

Caractéristiques à préciser : 

- Classe énergétique : A (par défaut) / B / C / D / *** 

- A recyclage total (par défaut) / *** 

- Filtre à graisse : filtre labyrinthe amovible en métal (lavable en machine) (par défaut) / *** 

- Filtres complémentaires : Filtre acrylique (par défaut) / *** et filtre à charbon (par défaut) / *** 

- Débit d’air en évacuation : 150 / 400 / 500 / 200 / *** m³/h 

- Puissance de raccordement : ≥ 250 (par défaut) / *** W 

- Dimensions : largeur 60 (par défaut) / 90 / 120 / *** cm. Hauteur *** cm 

- Montage : mural (par défaut) / suspendu 

- Position : horizontale (par défaut) / verticale 

- Commande sensitive : OUI / NON (par défaut) 

- Niveau de bruit : ≤ *** dB 

- Nombre de vitesses : 2 / 3 (par défaut) / *** 

- Eclairage intégré à LED / *** 

- Modèle à proposer à la direction des travaux pour approbation. 

**Prescriptions complémentaires** 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Selon le type 

- nature du marché: 

QF
