---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:61.71.1"
ordre_document: 52
titre: "61.71.1 Ventilation chaufferies équipements CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 52 61.71.1 Ventilation chaufferies équipements CCTB 01.11]
resume_section: |-
  **61.71.1 Ventilation - Chaufferies - Équipements**

  **Description générale :**
  Équipements de ventilation basse et haute des chaufferies, conformes aux réglementations et aux codes de bonnes pratiques [NBN/DTD B 61-001] et [NBN/DTD B 61002].

  **61.71.1 a Ventilation basse :**
  - Ventilation des chaufferies utilisant des combustibles solides, liquides ou gazeux.
  - Dimensionnement sous la responsabilité de l’entrepreneur, selon la puissance des appareils et les normes en vigueur.
  - Note de calcul à fournir au Maître de l’Ouvrage, à l’architecte et, si nécessaire, au bureau d’études.
  - Mesurage : m² (par défaut), m ou fft, selon surfaces nettes ou longueur des conduits.

  **61.71.1 b Ventilation haute :**
  - Ventilation des chaufferies et, pour le gaz, du local compteur gaz.
  - Dimensionnement sous la responsabilité de l’entrepreneur, selon la puissance des appareils et les normes en vigueur.
  - Note de calcul à fournir au Maître de l’Ouvrage, à l’architecte et, si nécessaire, au bureau d’études.
  - Mesurage : m² (par défaut), m ou fft, selon surfaces nettes ou longueur des conduits.
  - **61.71.1a Ventilation basse des chaufferies CCTB 01.12** — `section:61.71.1a`, article, profondeur 6, pages 110-110
  - **61.71.1b Ventilation haute des chaufferies CCTB 01.12** — `section:61.71.1b`, article, profondeur 6, pages 111-111
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/51-61-71-ventilation-chaufferies-cctb-01-11|61.71 Ventilation chaufferies CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/53-61-8-ventilation-renovation-cctb-01-12|61.8 Ventilation rénovation CCTB 01.12]]"
tags: [document-section, cctb]
sources: [52_61.71.1_ventilation_-_chaufferies_-_équipements_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 61.71.1 Ventilation - chaufferies - équipements [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de l'équipement des locaux de chaufferie concernant les ventilations basses et hautes conformément aux réglementations en vigueur. 

**EXÉCUTION / MISE EN ŒUVRE** 

Conformes aux dispositions des documents techniques [NBN/DTD B 61-001] et [NBN/DTD B 61002] qui valent comme code de bonnes pratiques. 

###### 61.71.1 a Ventilation basse des chaufferies [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de la réalisation d'une ventilation basse du local d'une chaufferie alimentée par des combustibles solides, liquides et/ou gazeux. 

**MATÉRIAUX** 

**Caractéristiques générales** 

La ventilation basse du local chaufferie, est réalisée suivant les prescriptions et impositions réglementaires en vigueur au moment de la mise en œuvre de ces matériaux. 

Le calcul du dimensionnement de cette ventilation est la seule responsabilité de l’entrepreneur exécutant les travaux, en fonction de la puissance des appareils installés et des types de locaux à ventiler ainsi que des impositions en vigueur (cfr: paragraphe précédent) 

La note de calcul est remise au Maître de l'Ouvrage, à l'architecte et, le cas échéant, au bureau d'études en techniques spéciales. 

**MESURAGE** 

**unité de mesure:** 

m² (par défaut) / m / fft 

**(soit par défaut)**

**1. m²** 

**(soit)** 

**2. pc** 

**(soit par défaut)** 

**3. fft** 

**code de mesurage:** 

**(soit par défaut)** 

1. Surfaces mesurées nettes posées sur les conduits y compris les accessoires. 

**(soit)** 

2. Eventuellement en fonction du diamètre nominal (DN *** / *** / *** mm) 

Longueur nette des conduites. Les accessoires ne sont pas mesurés et sont compris dans le prix unitaire. 

**(soit)** 

3. Pour l'ensemble de l'installation de chauffage 

**nature du marché:** 

QF (par défaut) / QP / PG 

**(soit par défaut)** 

1. QF 

**(soit)** 

**2. QP** 

**(soit)** 

**3. PG** 

###### 61.71.1 b Ventilation haute des chaufferies [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de la réalisation d'une ventilation haute du local d'une chaufferie alimentée par des combustibles solides, liquides et/ou gazeux. 

Dans le cas d'une chaufferie alimentée au gaz, il s'agit aussi du local où se trouve le compteur gaz. 

**MATÉRIAUX** 

**Caractéristiques générales** 

La ventilation **haute** du local chaufferie et du local compteur gaz le cas échéant, est réalisée suivant les prescriptions et impositions réglementaires en vigueur au moment de la mise en œuvre de ces matériaux. 

Le calcul du dimensionnement de cette ventilation est la seule responsabilité de l’entrepreneur exécutant les travaux, en fonction de la puissance des appareils installés et des types de locaux à ventiler ainsi que des impositions en vigueur (cfr: paragraphe précédent) 

La note de calcul est remise au Maître de l'Ouvrage, à l'architecte et, le cas échéant, au bureau d'études en techniques spéciales. 

**MESURAGE** 

**unité de mesure:** 

m² (par défaut) / m / pc 

**(soit par défaut)**

**1. m²** 

**(soit)** 

2. m 

**(soit)** 

**3. fft** 

**code de mesurage:** 

**(soit par défaut)** 

1. Surfaces mesurées nettes posées sur les conduits y compris les accessoires. 

**(soit)** 

2. Eventuellement en fonction du Ø nominal (DN *** mm) Longueur nette des conduites. Les accessoires ne sont pas mesurés et sont compris dans le prix unitaire. 

**(soit)** 

3. Pour l'ensemble de l'installation de chauffage 

**nature du marché:** 

QF (par défaut) / QP / PM 

**(soit par défaut)** 

**1. QF** 

**(soit)** 

**2. QP** 

**(soit)** 

**3. PG**
