---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.1"
ordre_document: 75
titre: "63.1 Chaleur installation CCTB 01.13"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 75 63.1 Chaleur installation CCTB 01.13]
resume_section: |-
  ### 63.1 Chaleur - installation CCTB 01.13

  **Description**
  Inclut toutes les fournitures et interventions nécessaires au bon fonctionnement des installations de production de chaleur neuves ou rénovées.

  **Remarques importantes**
  - Gestion durable des déchets de construction et de rénovation (voir 07.22 et 07.23).
  - Attention au rejet et à l'élimination des eaux des installations de chauffage, considérées comme eaux industrielles nécessitant un permis d'environnement.
  - En l'absence de réglementation spécifique, récupération et traitement des eaux par une société agréée peuvent être requis.
  - Possibilité d'installer un système de neutralisation de l'acidité avant rejet (voir 63.41.3).

  **Matériaux**
  Dispositifs de sécurité : exigences minimales selon C1 du [CCT 105].

  **Exécution**
  Installation des chaudières : respect des impositions minimales du C1 du [CCT 105].

  **Contrôles et documents de référence**
  - [NIT 278] : recommandations pour prévenir dépôts et corrosion dans les installations de chauffage à eau chaude.
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/74-63-chaleur-cctb-01-13|63 Chaleur CCTB 01.13]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/76-63-11-systemes-cctb-01-10|63.11 Systèmes CCTB 01.10]]"
tags: [document-section, cctb]
sources: [75_63.1_chaleur_-_installation_cctb_01.13.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

### 63.1 Chaleur - installation [[entities/cctb|CCTB]] 01.13

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit entre autres de toutes les fournitures et des mises en œuvre nécessaires à assurer un bon fonctionnement des installations neuves et rénovées de [[concepts/production-de-chaleur|Production de Chaleur]]. 

**Remarques importantes** 

Dans le cadre de la gestion d'un environnement durable et responsable, il faut veiller à la bonne élimination des déchets générés par ces travaux qu'ils soient de constructions neuves ou dans le cas de rénovations légères ou lourdes. Voir 07.22 [[concepts/gestion-des-dechets-de-construction|Gestion des Déchets de Construction]] et 07.23 Gestion des déchets, matériaux et éléments réemployables de déconstruction/démolition. 

L'attention des architectes, des bureaux d'études, des maîtres d'ouvrage et des entrepreneurs est attirée en plus sur la problématique du rejet des eaux contenues dans les installations de chauffage et leur élimination en cas de vidange de l'installation, et ce, particulièrement dans le cas de rénovation : remplacement de ou des chaudières (voire pour un remplacement partiel ou complet de l'installation). 

Ces eaux sont en effet, vu leur composition, considérées comme étant de type industriel et font à ce titre l'objet d'un permis d'environnement. 

En l'absence de réglementation spécifique, et, compte tenu des petites quantités rejetées et que ces eaux ne sont pas issues d'un établissement rejetant d'autres eaux industrielles, l'architecte, le bureau d'études et/ou le maître de l'ouvrage veillent à cette problématique et au cas par cas préconisent si nécessaire la récupération et l'enlèvement de ces eaux par une société spécialisée et agréée pour l'enlèvement de déchets liquides. 

L'installation d'un système de neutralisation de l'acidité des eaux est envisageable avant rejet dans le réseau des eaux usées. Voir [63.41.3 Traitements des condensats des rejets de combustion](162_63.41.3_traitements_des_condensats_des_rejets_de_combustion_cctb_01.07.md) 

**MATÉRIAUX** 

Dispositifs de sécurité minimum : voir C1 du [[entities/cct-105|CCT 105]] 

**EXÉCUTION / MISE EN ŒUVRE**

Installations des chaudières dans les locaux et chaufferies : impositions minimum suivant C1 du [[entities/cct-105|CCT 105]]. 

**CONTRÔLES** 

[NIT 278, Installations de chauffage à eau chaude : recommandations pour la prévention des dépôts et de la corrosion.] 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

[NIT 278, Installations de chauffage à eau chaude : recommandations pour la prévention des dépôts et de la corrosion.] 

**Exécution** 

[NIT 278, Installations de chauffage à eau chaude : recommandations pour la prévention des dépôts et de la corrosion.]
