---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.11.1"
ordre_document: 77
titre: "63.11.1 Descriptif CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 77 63.11.1 Descriptif CCTB 01.11]
resume_section: |-
  **63.11.1 Descriptif CCTB 01.11**
  Ce poste couvre la production, distribution, raccordement, traitement et équipements liés à l'eau et à la chaleur, ainsi que les descriptifs pour les cahiers des charges des systèmes de chauffage. Conception selon NBN EN 12828+A1.

  **63.11.1a Chaleur - installation - aperçu général CCTB 01.10**
  Inclut la production, distribution, émission de chaleur, gestion des rejets de combustion, raccordements et traitement de l'eau. Équipements : émetteurs de chaleur, régulation, robinetterie, pompes, traitement des eaux.
  - **63.11.1a Chaleur - installation - aperçu général CCTB 01.10** — `section:63.11.1a`, article, profondeur 6, pages 117-117
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/76-63-11-systemes-cctb-01-10|63.11 Systèmes CCTB 01.10]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/78-63-12-installations-individuelles-cctb-01-10|63.12 Installations individuelles CCTB 01.10]]"
tags: [document-section, cctb]
sources: [77_63.11.1_descriptif_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.11.1 Descriptif [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Ce poste comprend : 

- Tout ce qui concerne la production, la distribution, le raccordement, le traitement, les équipements, etc … liés à l’eau à la chaleur en général. 

- Les descriptifs nécessaires à l’élaboration des cahiers spéciaux des charges de tous les systèmes d’installations de chauffage. 

**DOCUMENTS DE RÉFÉRENCE** 

**Exécution** 

Conception des systèmes de chauffage selon [NBN EN 12828+A1, Systèmes de chauffage dans les bâtiments - Conception des systèmes de chauffage à eau] 

###### 63.11.1 a Chaleur - installation - aperçu général [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de tous les aspects de : 

- [[concepts/production-de-chaleur|Production de Chaleur]] dans les installations individuelles et collectives 

- Distribution et émission de la chaleur dans les installations de chauffage 

- Rejets des produits de la combustion 

- Raccordements, traitements et filtration de l’eau

**Equipements de chauffage :** 

- Eléments d’émission de chaleur 

- Réglage et régulation de la température 

- Robinetteries d’installation et de service 

Accessoires complémentaires : 

- Equipements d’installations : Pompes et circulateur 

- Traitement des eaux de remplissage et d’appoint 

**MESURAGE** 

**unité de mesure:** 

- 

**nature du marché:** 

PM
