---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.12.1"
ordre_document: 79
titre: "63.12.1 Installations individuelles CCTB 01.13"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 79 63.12.1 Installations individuelles CCTB 01.13]
resume_section: |-
  **63.12.1 Installations individuelles CCTB 01.13**

  Ce poste couvre la fourniture et l'installation complète d'un système de chauffage central dans des habitations individuelles, incluant chaudières, accessoires, distribution, éléments de chauffage, essais, contrôles, et garantie jusqu'à réception définitive. Les matériaux doivent être conformes aux normes et approuvés par le maître d'ouvrage. Les travaux respectent les réglementations en vigueur (NBN, RGIE, RGPT, etc.) et les principes de durabilité. L'entrepreneur est responsable de la coordination, du planning, des mesures de sécurité, et de la propreté du chantier. Les essais incluent des tests de pression, de rendement et de fonctionnement. Les documents as-built et le DIU sont remis avant réception provisoire. Les garanties couvrent l'installation (2 ans par défaut), les chaudières (3 ans), les conduites synthétiques (10 ans), et les radiateurs (5 ans).
  - **63.12.1a Chaleur - installations individuelles - exhaustivité de la soumission CCTB 01.12** — `section:63.12.1a`, article, profondeur 6, pages 121-121
  - **63.12.1b Chaleur - installations individuelles - études & calculs CCTB 01.11** — `section:63.12.1b`, article, profondeur 6, pages 122-122
  - **63.12.1c Chaleur - installations individuelles - alimentations & raccordements CCTB 01.12** — `section:63.12.1c`, article, profondeur 6, pages 123-124
  - **63.12.1d Chaleur - installations individuelles - contrôles & essais CCTB 01.12** — `section:63.12.1d`, article, profondeur 6, pages 125-125
  - **63.12.1e Chaleur - installations individuelles - documents & plans as-built CCTB 01.10** — `section:63.12.1e`, article, profondeur 6, pages 126-126
  - **63.12.1f Chaleur - installations individuelles - garanties CCTB 01.12** — `section:63.12.1f`, article, profondeur 6, pages 126-126
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/78-63-12-installations-individuelles-cctb-01-10|63.12 Installations individuelles CCTB 01.10]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/80-63-13-installations-collectives-cctb-01-10|63.13 Installations collectives CCTB 01.10]]"
tags: [document-section, cctb]
sources: [79_63.12.1_installations_individuelles_cctb_01.13.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.12.1 Installations individuelles [[entities/cctb|CCTB]] 01.13

**DESCRIPTION** 

**Définition / Comprend** 

Ce poste concerne la fourniture et la mise en place selon les règles de l'art d'une installation de chauffage central complète, en état de marche, dans les habitations individuelles. Conformément aux dispositions générales et/ou spécifiques du cahier spécial des charges, les prix unitaires compris dans les articles respectifs, comprennent toujours, soit dans leur totalité, soit selon la ventilation dans le métré récapitulatif : 

- La fourniture, l'installation, le raccordement et la mise en service des chaudières et de tous les accessoires nécessaires et des pièces de l'installation, vases d'expansion, circulateurs, purgeurs, alimentation électrique, appareils de réglage, chauffe-eaux éventuels pour la production d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]], etc. ; 

- La fourniture et le montage du système de distribution intégral pour l'eau de circulation des installations de chauffage entre les chaudières et les éléments de chauffage, y compris tous les collecteurs et robinetterie, soupapes et clapets antiretour, les colliers de fixation, les manteaux isolants (si précisés au CSC), la mise en peinture des tuyaux, etc, ... ; 

- La fourniture et l'installation des éléments de chauffage, y compris leurs supports, les robinets de radiateur et les raccords, … ;

- Le fraisage, forage et/ou décapage de toutes les saignées et traversées nécessaires pour la réalisation de l'installation, ainsi que le remplissage après la pose des tuyaux et la finition sont compris dans les postes correspondants ; 

- Les essais et le contrôle du bon fonctionnement de l'installation, toutes les adaptations éventuelles et/ou les remplacements jusqu'à ce que l'installation fonctionne parfaitement ; 

- Une garantie complète couvrant toute l'installation, y compris au moins un entretien, jusqu'à la réception définitive, sauf mention contraire dans le présent cahier des charges ou le cahier spécial des charges, la fourniture de tous les documents nécessaires, les attestations, les certificats de garantie, les rapports de contrôle et les plans as-built. 

**Remarques importantes** 

**Il est accordé une attention particulière à la qualité de l’eau de remplissage et d’appoint de l’installation nouvelle ou à rénover même si elle n’est pas spécifiquement stipulée dans les recommandations du fabricant de matériel.** 

**MATÉRIAUX** 

**GÉNÉRALITÉS** 

Tous les matériaux décrits correspondent aux descriptions du présent cahier des charges et/ou du cahier spécial des charges. 

En général, les dispositions suivantes sont d'application : 

- Tous les matériaux sont mutuellement compatibles. Une attention particulière est accordée pour éviter les couples électrochimiques. Ni dans leur fonction, ni dans leur emplacement, les matériaux n'ont pas d'influence négative sur le fonctionnement parfait et rentable de l'installation de chauffage ou de n'importe laquelle de ses composantes (tels qu'électrolyse, piqûre de corrosion, …). 

- L'entrepreneur ne passe la commande des matériaux qu'après l'approbation par l'auteur de projet et le maître d’ouvrage de la liste des matériaux complétée par la documentation technique, les certificats, les échantillons, … et la mention de leur origine, ainsi que toutes les informations complémentaires jugées utiles par le maître d’ouvrage et l'auteur de projet. 

- Tous les matériaux sont neufs et livrés dans leur emballage d'origine qui permet de les identifier facilement. Tous les matériaux sont originaires d'un des pays de la Communauté européenne, à défaut de quoi leur origine est explicitement mentionnée dans le bordereau des matériaux. 

- Dès la livraison sur le chantier, l'auteur de projet vérifie la conformité des matériaux approuvés avec le bordereau. Toutes les livraisons refusées sont immédiatement évacuées du chantier. L'approbation des livraisons ne sous-entend aucunement l'approbation des ouvrages. 

- L'entrepreneur est entièrement responsable et prend toutes les mesures nécessaires au transport, à l'entreposage et à la mise en œuvre des matériaux selon les dispositions du cahier des charges, les règles de bonne pratique (les normes NBN, les STS, ATG, NIT, …) ainsi que les prescriptions du fabricant et du fournisseur. 

- Pour le transport des personnes et des matériaux, l'entrepreneur n'utilise pas les ascenseurs ou monte-charge existants, sauf autorisation écrite et selon les dispositions du maître d’ouvrage. 

**EXÉCUTION / MISE EN ŒUVRE** 

**GÉNÉRALITÉS** 

Les travaux sont exécutés conformément aux dispositions du présent cahier des charges et/ou du cahier spécial des charges et selon les indications sur les plans et les schémas hydrauliques. Les travaux sont outre exécutés en conformité avec l'édition la plus récente et les addendas : 

- Des normes NBN homologuées ou enregistrées ;

- Du règlement général sur les installations électriques [[concepts/rgie|RGIE]] ; 

- Du règlement général sur la protection du travail ([RGPT]) ; 

- Des notes d'information techniques (NIT) de Buildwise ; 

- Du cahier des charges type [[entities/cct-105|CCT 105]] (dans le cadre de marchés publics et pour tous les éléments non repris dans le présent cahier des charges) ; 

- Des prescriptions des compagnies distributrices ; 

- De l' [AR 1997-03-18]  concernant les exigences de rendement pour les nouvelles chaudières à eau chaude alimentées en combustibles liquides ou gazeux ; 

- De l' [AR 2010-10-12] concernant les exigences minimales de rendement et les niveaux des émissions de polluants des appareils de chauffage alimentés en combustible solide ; 

- De l' [AR 2004-01-08] réglementant les niveaux des émissions des oxydes d’azote (NOX) et du monoxyde de carbone (CO) pour les chaudières de chauffage central et les brûleurs alimentés en combustibles liquides ou gazeux dont le débit calorifique nominal ≤ 400 kW ; 

- De l'[AR 1994-07-07] concernant les normes de base en matière de lutte contre l' incendie et des Textes réglementaires du Gouvernement Wallon et de la Communauté Française relative à la sécurité contre l’incendie des bâtiments en fonction de leur occupation ; 

- De l' [AGW 2009-01-29] tendant à prévenir la pollution atmosphérique provoquée par les installations de chauffage central ; 

- De l' [AR 2001-01-25] en ce qui concerne les chantiers temporaires ou mobiles ; 

- Des directives et normes européennes ; 

- Des éventuelles réglementations locales. 

**modalités de l'entreprise** 

L'entrepreneur est supposé disposer de toutes les compétences techniques et pratiques pour réaliser les travaux décrits. Pour les ouvrages en [[concepts/sous-traitance|Sous-traitance]], l'entrepreneur principal s'adresse aux installateurs agréés dans les sous-catégories concernées D16 ou D17 ou D18, la classe devant correspondre au montant correspondant de la sous-entreprise. Voir A3.24 Agréation 

**PLANNING - suivi du chantier** 

L'entrepreneur est tenu d'établir un planning, en concertation avec les autres corps de métier présents, et de le soumettre à l'approbation du maître d’ouvrage et de l'auteur de projet avant le commencement des travaux. Il veille également à assurer une bonne coordination avec les autres entrepreneurs. 

Les différentes phases des travaux ne commencent qu'après l'approbation par le maître d’ouvrage et l'auteur de projet des plans et des modalités d'exécution. 

L'entrepreneur désigne la personne chargée de la direction journalière du chantier. Cette personne disposera des capacités nécessaires, est en permanence présente sur le chantier pendant toute la durée des travaux et elle assiste à toutes les réunions de chantier. L'entrepreneur ou son délégué est présent à la réunion de chantier hebdomadaire. 

L'entrepreneur tient (par défaut) / ne tient pas un journal des travaux. Voir A4.47 Journal des travaux 

Une installation modèle est réalisée pour chaque type de logement. Ce n'est qu'après son approbation par le maître d’ouvrage et l'auteur de projet que les travaux sont commencés dans les autres habitations. 

Pendant les travaux, l'entrepreneur veille à la propreté du chantier : l'entrepreneur évacue des locaux et du chantier tous les matériaux de démolition provenant de ses travaux.Voir 07 Déchets, matériaux et éléments réemployables 

**Travaux A exécuter dans des maisons existantes** 

Lorsque les habitations restent occupées pendant l'exécution des travaux, l'entrepreneur prend toutes les mesures nécessaires afin d'assurer la sécurité des habitants et de protéger le contenu des habitations. 

Les inconvénients pour les habitants / usagers / personnel sont limités au minimum.

Toute installation commencée est terminée avant de commencer la suivante. 

Sauf mention contraire, pendant les heures de travail normales, les travaux s'effectuent entre 7 h du matin et 6 h du soir, du lundi au vendredi, ou selon le planning dont il est convenu avec le maître d’ouvrage. 

L'entrepreneur veille lui-même à l'accessibilité des habitations / logements / bâtiments. 

**MESURAGE & DIMENSIONNEMENT** 

Le soumissionnaire vérifie lui-même toutes les dimensions et les calculs. Les écarts par rapport au cahier des charges et aux plans sont communiqués dès la soumission, sans quoi l'entrepreneur est supposé avoir inclus les écarts dans son offre. L'entrepreneur contrôle tous les calculs et les complétera si nécessaire en fonction des caractéristiques des matériaux utilisés, des appareils et/ou des systèmes. Indications sur les plans et les schémas hydrauliques. 

**Construire durablement** 

Pour l'ensemble de l'installation, on vise à respecter les principes d'un développement durable. A cet effet, on utilise, dans la mesure du possible, des appareils, matériaux et techniques respectueux de l'environnement. Les systèmes bénéficiant d'un agrément technique ont la préférence. 

Les démolitions et les déchets sont limités au minimum en respectant les dimensions et en utilisant des mesures, des appareils et des systèmes standards, en préparant soigneusement l'ouvrage, en utilisant un outillage approprié, des emballages réutilisables, des livraisons en conteneurs et en organisant le chantier de manière bien ordonnée, … 

Les déchets sont triés autant que possible, en concertation éventuelle avec les autres corps de métier. Les matériaux d'emballage sont de préférence repris par les fournisseurs. La préférence est donnée aux appareils et aux pièces avec une garantie de reprise/recyclage donnée par le fournisseur après la mise hors service. 

###### 63.12.1 a Chaleur - installations individuelles - exhaustivité de la soumission [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

L'entrepreneur est tenu de remettre sa soumission parfaitement complète : 

Toutes les fournitures et performances qui ne sont pas spécifiquement décrites dans le présent cahier des charges ou les plans et schémas annexés et qui sont indispensables à une exécution dans les règles de l'art font intégralement partie du contrat et sont supposées être comprises dans l'offre. Les lacunes ou les remarques sont communiquées à l'inscription. A défaut, elles sont supposées comprises dans l'offre. 

L'entrepreneur n'invoque pas une sous-estimation ou une erreur dans les ouvrages décrits afin d'exiger des dérogations au contrat d'entreprise. 

Le soumissionnaire prévoit dans son prix toutes les mesures nécessaires pour mener à bien les travaux en fonction des circonstances locales. Par conséquent, il est tenu de se rendre compte de la situation sur place avant de remettre son offre. Aucun supplément en raison de circonstances inattendues n'est admis. 

Les raccordements aux régies ne sont pas mis à la disposition par le maître d’ouvrage, sauf convention écrite explicite, et sont à charge de l'entrepreneur selon les prescriptions en vigueur. Ils sont répartis entre les différents postes. 

**MESURAGE** 

**unité de mesure:** 

-

**nature du marché:** 

PM 

###### 63.12.1 b Chaleur - installations individuelles - études & calculs [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

- Sauf mention contraire dans le cahier spécial des charges, l'auteur de projet est responsable du calcul des déperditions de chaleur (par local), du choix du régime de température d'eau, du calcul du débit des circuits, du dimensionnement des tuyauteries et du dimensionnement des corps de chauffe. 

- Une description détaillée du système (type, pièces, tracé, …) est reprise dans le cahier des charges, qui mentionne donc obligatoirement : 

- Par type d'habitation / logement / bâtiment, sur la base des plans d'architecture, l'implantation de l'installation (emplacement de la chaudière, des corps de chauffe, du thermostat d'ambiance, des collecteurs, le tracé des conduites, …) et sur lequel les dimensions approximatives sont lues ; 

- Par type d'installation, un schéma hydraulique comportant la description détaillée de l'installation (chaudière, collecteurs, robinetterie, filtres, raccordements, pompes, limites de l'entreprise, système de régulation, circuits, …). 

- Pour le chauffage à basse température, il est préférable de prévoir des chaudières à condensation. 

- Pour les conduites noyées dans la chape, la préférence est donnée à un système avec une boucle séparée pour chaque radiateur (système bi-tube). 

- L'auteur de projet s'assure de la présence des dispositifs de ventilation et d'alimentation en air nécessaires dans les espaces d'installation des chaudières. Le cas échéant, ceux-ci sont prévus dans le présent chapitre. 

- Les dispositions marquées d'une astérisque (*) sont optionnelles au cas où le présent chapitre de l'entreprise fait également partie du cahier des charges gros-œuvre. 

- Il est conseillé de prévoir, dans le cahier spécial des charges, une description sommaire de l'installation prévue : ( _par exemple)._ 

- Mise en place d'une installation de chauffage individuelle dans X nouvelles habitations. Chaque habitation est équipée d'une chaudière murale au gaz à haut rendement à condensation, exécution fermée, combinée avec la production d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]]. 

- Les radiateurs à panneaux sont alimentés à partir d'un ou de plusieurs collecteurs centraux au moyen d ' un système bi-tube"). 

**Prescriptions En Matière De Performances** 

Les déperditions calorifiques sont calculées sur la base de la norme [NBN EN 12831-1] et [NBN EN 12831-1 ANB]. Pour les calculs, les températures indicatives suivantes sont prises en compte : 

Température extérieure : de

- 7 à

- 12 °C en fonction de la localisation du bâtiment 

Températures intérieures : 

- Living : 20 °C (24 °C) 

- Cuisine : 20 °C 

- Salle de bains : 24 °C (26 °C) 

- Chambres à coucher : 18 °C (22 °C) 

- Halls : 16 °C 

- Toilettes, débarras, garages, sas, … : non chauffés 

Attention : 

- Les températures entre parenthèses () sont utilisées pour les personnes âgées, les handicapés. 

- Pour plus d'informations, consultez la norme [NBN EN 16798-1].

- Pour le calcul des pertes de ventilation, se baser sur un renouvellement de l'air d'un volume/h, soit sur la base de la [NBN D 50-001] ou les calculs de ventilation mécanique lorsqu'un débit supérieur est requis. 

- Calculs hydrauliques pour une circulation forcée selon Rietschel et Raiss. Pour les conduites dont le diamètre ne dépasse pas DN 50, la vitesse de l'eau est limitée à 1 m/s. 

- Pour les installations monotubes à bague horizontale, le [Buildwise Méthode de dimensionnement Rapport 14] est d'application et en particulier un ΔT de 10 °C. Pour les installations de chauffage monotube, la puissance est uniformément répartie sur les différents circuits. Les radiateurs des locaux à réchauffement rapide sont placés au début du circuit. 

- Pour le dimensionnement des radiateurs, il est tenu compte d'un régime de 70/50 °C ou lorsque le degré d'isolation de l'habitation le permet (maximum 80/60 °C). 

- Dimensionnement des canalisations de gaz sur la base des formes simplifiées de Renouard ou Mounier ou des diagrammes de la [NBN D 51-003:2010+A2]. 

- Calcul du système d'expansion selon la note de calcul [Buildwise Méthode de dimensionnement Rapport 14]. 

- Le dimensionnement des systèmes de chauffage par le sol se fait sur la base des [NIT 273] et [NIT 181]. La température de la surface est limitée à 29 °C dans la zone d'utilisation et à 34 °C dans les zones périphériques. 

[Buildwise Méthode de dimensionnement Rapport 14] 

[NBN EN ISO 52016-1] 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

[Buildwise Méthode de dimensionnement Rapport 14, Conception et dimensionnement des installations de chauffage central à eau chaude] 

**Exécution** 

[NBN EN 12831-1, Performance énergétique des bâtiments

- Méthode de calcul de la charge thermique nominale

- Partie 1 : Charge de chauffage des locaux, module M3-3] 

[NBN EN 12831-1 ANB, Performance énergétique des bâtiments

- Méthode de calcul de la charge thermique nominale

- Partie 1 : Charge de chauffage des locaux

- Annexe nationale] 

[Buildwise Méthode de dimensionnement Rapport 14, Conception et dimensionnement des installations de chauffage central à eau chaude] 

**MESURAGE** 

**unité de mesure:** 

- 

**code de mesurage:** 

PM 

###### 63.12.1 c Chaleur - installations individuelles - alimentations & raccordements [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

**tableaux électriques & alimentation** 

L'alimentation électrique de l'installation de chauffage à proximité de la chaudière et un tube d'attente entre la chaudière et le thermostat d'ambiance sont, en principe, être compris dans le poste électricité (voir l'article 71.24.7c Équipements particuliers - alimentation de l'installation, alimentation / CC). Dans les autres cas, l'installateur du CC se charge lui-même des équipements électriques et ils sont

compris dans l'installation des chaudières et de leurs accessoires. 

L'installation est branchée sur le réseau électrique (monophasé 230 V 50Hz avec terre) via un tableau à placer à proximité directe de la chaudière. 

Ce tableau doit comporter : 

- Un interrupteur général, 

- Deux disjoncteurs automatiques 10 A / adaptés à la puissance de la chaudière 

Les conduites d'alimentation présentent une section de 2,5 mm² pour l'alimentation et 1,5 mm² pour la commande. Indépendamment du type de thermostat d'ambiance, il est toujours prévu un tube avec au moins 3 conducteurs pourvus d'une alimentation éventuelle. 

Tous les matériaux de l'installation sont agréés CE-CEBEC. 

Les éléments de l'installation sont reliés à la terre conformément aux normes en vigueur pour les installations électriques. 

Les installations électriques sont exécutées conformément au [[concepts/rgie|RGIE]] livre I. L'installation n'est réceptionnée qu’après remise au maître d’ouvrage d'un certificat de contrôle sans remarques établit par un SECT (Service Externe de Contrôle Technique). 

**raccordement au gaz** 

Une conduite de gaz est prévue à partir du compteur jusqu'à la chaudière et, éventuellement, jusqu'à l'appareil de production d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] et à la cuisinière en cuisine. Les Ø sont déterminés selon la [NBN D 51-003:2010+A2] en fonction de la puissance des appareils raccordés. 

L'installation est posée conformément aux prescriptions du fournisseur de gaz. A la hauteur du raccordement à l'appareil de consommation, un robinet de gaz agréé est prévu. Les conduites auxquelles un appareil est branché plus tard (entre autres une cuisinière au gaz) sont en outre équipées d'un bouchon. 

**raccordement à l'eau (froide)** 

L'arrivée d'eau est disponible à proximité de la chaudière et, éventuellement, de l'appareil de production d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]]. Le raccordement se fait selon les prescriptions de la société distributrice d'eau et les dispositions des fabricants des appareils. L'arrivée d'eau froide est équipée d'un groupe de sécurité (protection de surpression et clapet antiretour) pour lequel l'évacuation est reliée à l'égout par l'intermédiaire d'un entonnoir. 

**evacuation des gaz de combustion** 

L'installation s'effectue entièrement conformément aux normes [NBN/DTD B 61-001], [NBN/DTD B 61-002] et/ou [NBN D 51-003:2010+A2] selon le cas. Si les dimensions de cheminées prévues à la section 27 Conduits de fumée et de ventilation maçonnés  ne convenaient pas pour assurer un tirage parfait, l'entrepreneur joint ses éventuelles remarques à ce sujet à sa soumission. 

**MESURAGE** 

**unité de mesure:** 

- 

**nature du marché:** 

PM 

**AIDE** 

**modalités d'exécution (*)** 

**(*) données à compléter par l'auteur de projet** 

Electricité: _(exemple)_

- _Alimentation 2 x 2.5 mm² + terre, 230V, à partir du tableau principal prévu à proximité de la chaudière (voir l'article 71.24.7c Équipements particuliers

- alimentation de l'installation, alimentation CC)_ 

- _Un tube d'attente avec fil de tirage est prévu entre la chaufferie et le thermostat d'ambiance (voir l'article 72.22.4g Conduites

- tuyaux d'attente)_ 

Gaz naturel : _(exemple)_ 

- _Le raccordement à partir du compteur de gaz dans le garage est compris dans cette entreprise_ 

**Eau : _(exemple)** 

- _Arrivée d'eau froide DN 20 présente dans la chaufferie_ 

- Evacuation d'eau : _(exemple)_ 

- _Tuyau d'attente présent dans la chaufferie (voir l'article 65.22.1c Conduites d'évacuation et accessoires

- matière synthétique / PP (siphons) )_ 

Ventilation des chaufferies : des ouvertures d'amenée et d'évacuation non obturables sont prévues selon les prescriptions des normes correspondantes et du fabricant _(exemple)_ 

- _Ouverture d'amenée d'air : ≥ 150 cm² pour les appareils ouverts_ 

- _Ouverture d'évacuation d'air : raccordé au conduit d'évacuation des gaz de combustion par l'intermédiaire du stabilisateur de tirage pour les appareils ouverts_ 

###### 63.12.1 d Chaleur - installations individuelles - contrôles & essais [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

- L'entrepreneur met le personnel, les outils et les appareils nécessaires à disposition pour l'exécution des essais, des contrôles, des formations, … 

- Essai de rendement de la chaudière au moyen d'une analyse des gaz de combustion et mesurage de la consommation de gaz. 

- Essai de pression à froid des conduites selon la [NBN EN 14336] (à effectuer obligatoirement sur chaque installation) : pendant au moins 2 heures, l'installation est mise sous une pression d'eau de 4.5 bars (≥ 1.5 x la pression des service la plus haute, avec un P ≤ 6 bars), et ne présente aucune fuite (pas de perte de pression). Pour les installations de chauffage par le sol, mural et plafond, cet essai a une durée ≥ 24 heures. Cet essai est effectué tandis que les conduites sont encore toutes visibles et accessibles. 

- Essai de pression à chaud de l'installation selon la [NBN EN 14336] : à effectuer au moment de la mise en service de l'installation terminée. Pendant au moins 2 heures, l'installation est maintenue à la température de service maximale. Pour les installations de chauffage par le sol, mural et plafond, cet essai à une durée ≥ 24 heures et par palier. Le bon fonctionnement et l'étanchéité des raccords de l'installation sont contrôlés. 

- Essai de circulation / température selon la [NBN EN 14336] (est effectué en combinaison avec l'essai de pression à chaud). Après le rinçage complet, l'installation est remplie d'eau et purgée, chauffée jusqu'à la température de service maximale, à nouveau purgée et éventuellement remplie. 

- L'installation complète est maintenue en régime pendant 2 jours afin de contrôler le fonctionnement général de l'installation, l'équilibre et la répartition uniforme de la chaleur (mesurages de la température) et d'effectuer éventuellement les réglages nécessaires. 

- Contrôle de l'installation électrique par un organisme de contrôle agréé. Voir aussi 71.24 Equipements

- réseaux intérieurs 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Exécution** 

Installation et commissionnement selon [NBN EN 14336, Systèmes de chauffage dans les bâtiments - Installation et commissionnement des systèmes de chauffage à eau]

**MESURAGE** 

**unité de mesure:** 

- 

**nature du marché:** 

**PM** 

###### 63.12.1 e Chaleur - installations individuelles - documents & plans as-built [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

L'installateur donne au maître d’ouvrage toutes les informations nécessaires en ce qui concerne l'utilisation, le bon fonctionnement, l'entretien, le déparasitage, … de l'installation. 

Les documents suivants constituant le [[concepts/dossier-dintervention-ulterieure|Dossier d'Intervention Ultérieure]] ( **DIU** ) sont remis au maître d’ouvrage sur support informatique (format excel, word, PDF, ...) et en trois exemplaires (1 pour le M.O., 1 pour l'auteur de projet et 1 pour le bureau d'étude), en français, avant la réception provisoire : 

- Les plans as-built (3 exemplaires papier et sous forme digitale au format DXF ou DWG et PDF) ; 

- Les schémas électriques des installations sous format DWG et PDF ; 

- Une liste détaillée des matériaux mentionnant la marque, le type, les caractéristiques spécifiques et les fournisseurs ; 

- Une documentation technique détaillée de toutes les pièces de l'installation, y compris les conditions d'utilisation, les directives en ce qui concerne l'entretien et le déparasitage ; 

- Les attestations et les rapports nécessaires des essais, des contrôles, des garanties, … 

- Un mode d'emploi des chaudières, un exemplaire par appareil placé. 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Exécution** 

Documentation en matière de conduite, de maintenance et d’utilisation selon 

[NBN EN 12170, Systèmes de chauffage dans les bâtiments

- Instructions de conduite, maintenance et utilisation

- Systèmes de chauffage exigeant un opérateur professionnel] et 

[NBN EN 12171, Systèmes de chauffage dans les bâtiments

- Instructions de conduite, maintenance et utilisation

- Systèmes de chauffage ne requérant pas pour leur conduite l'intervention d'un professionnel] 

**MESURAGE** 

**unité de mesure:** 

- 

**nature du marché:** 

PM 

###### 63.12.1 f Chaleur - installations individuelles - garanties [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Sauf dispositions plus sévères dans le cahier spécial des charges, sur l'ensemble de l'installation et sur les pièces respectives, les délais de garantie standard suivants sont d'application :

- Installation : A partir de la réception provisoire, une garantie totale (matériaux, prestations, déplacements, taxes, certificats, …) de 2 (par défaut) / *** ans est donnée sur l'ensemble de l'installation. Cette garantie couvre au moins l’ensemble des réparations (dans les 24 heures) et des remplacements (dans les 5 jours ouvrables), ainsi que les entretiens et contrôles avec les réglages nécessaires de l'installation complète (à effectuer à la fin de la période de garantie). 

- Chaudières : les chaudières et leurs accessoires sont garantis pendant au moins 3 (par défaut) / *** ans (2 ans sur les parties électriques) à partir de la réception provisoire sauf stipulations contraires du fabricant du matériel pour autant que les directives de la Communauté Européenne soient respectées. Cette garantie couvre tous les matériaux, les prestations et les frais de déplacement. Un service après-vente est organisé dans la région. 

- Conduites en matière synthétique : L'entrepreneur fourni, solidairement avec le fournisseur, une garantie écrite de dix ans pour le système, c'est-à-dire l'ensemble des conduites, des raccords et des accessoires entre les collecteurs et les éléments de chauffage. 

- Eléments d'émission (radiateurs et convecteurs) : garantie de 5 (par défaut) / *** ans, à partir de la date de la réception provisoire, couvrant les défauts de fabrication et de matériaux. 

**MESURAGE** 

**unité de mesure:** 

- 

**nature du marché:** 

PM
