---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.13.1"
ordre_document: 81
titre: "63.13.1 Installations collectives CCTB 01.13"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 81 63.13.1 Installations collectives CCTB 01.13]
resume_section: |-
  **63.13.1 Installations collectives CCTB 01.13**

  Ce poste couvre la fourniture et l'installation complète d'un système de chauffage central pour habitations collectives, incluant tous les équipements, raccordements, essais, contrôles, garanties et documents nécessaires. Les matériaux doivent être conformes aux normes et approuvés par le maître d’ouvrage. L'exécution respecte les réglementations en vigueur (normes NBN, RGIE, RGPT, etc.) et les principes de durabilité. L'entrepreneur doit coordonner les travaux, assurer la sécurité des occupants, limiter les nuisances et gérer les déchets de manière responsable. Toute soumission doit inclure les adaptations nécessaires aux conditions locales, sans supplément pour imprévus. Les installations de grande puissance doivent être modulaires et fonctionner en cascade.
  - **63.13.1a Chaleur - installations collectives CCTB 01.13** — `section:63.13.1a`, article, profondeur 6, pages 130-130
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/80-63-13-installations-collectives-cctb-01-10|63.13 Installations collectives CCTB 01.10]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/82-63-14-tests-cctb-01-02|63.14 Tests CCTB 01.02]]"
tags: [document-section, cctb]
sources: [81_63.13.1_installations_collectives_cctb_01.13.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.13.1 Installations collectives [[entities/cctb|CCTB]] 01.13

**DESCRIPTION** 

**Définition / Comprend** 

Ce poste concerne la fourniture et la mise en place selon les règles de l'art d'une installation de chauffage central complète, en état de marche, dans les habitations collectives. 

Conformément aux dispositions générales et/ou spécifiques du cahier spécial des charges, les prix unitaires compris dans les articles respectifs, comprennent, soit dans leur totalité, soit selon la ventilation dans le métré récapitulatif : 

- La fourniture, l'installation, le raccordement et la mise en service des chaudières, des appareils de [[concepts/production-de-chaleur|Production de Chaleur]] et de tous les accessoires nécessaires et des pièces de l'installation, vases d'expansion, circulateurs, purgeurs, alimentation électrique, appareils de réglage, chauffe-eaux éventuels pour la production d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]], etc, ... ;

- La fourniture et le montage du système de distribution intégral pour l'eau de circulation des installations de chauffage entre les appareils de [[concepts/production-de-chaleur|Production de Chaleur]] du CC et les éléments de chauffage, y compris tous les collecteurs et robinetterie, soupapes et clapets anti-retour, les colliers de fixation, les manteaux isolants en cas de nécessité, la mise en peinture des tuyaux, etc, ... ; 

- La fourniture et l'installation des éléments de chauffage, y compris leurs supports, les robinets 

- de radiateur et les raccords, … ; 

- Le fraisage, forage et/ou décapage de toutes les saignées et traversées nécessaires pour la réalisation de l'installation, ainsi que le remplissage après la pose des tuyaux et la finition sont compris dans les postes correspondants ; 

- Les essais et le contrôle du bon fonctionnement de l'installation, toutes les adaptations éventuelles et/ou les remplacements jusqu'à ce que l'installation fonctionne parfaitement ; 

- Une garantie complète couvrant toute l'installation, y compris au moins un entretien, jusqu'à la réception définitive, sauf mention contraire dans le présent cahier des charges ou le cahier spécial des charges, la fourniture de tous les documents nécessaires, les attestations, les certificats de garantie, les rapports de contrôle et les plans as-built ; 

**Remarques importantes** 

**Il est accordé une attention particulière à la qualité de l’eau de remplissage et d’appoint de l’installation nouvelle ou à rénover même si elle n’est pas spécifiquement stipulée dans les recommandations du fabricant de matériel.** 

**MATÉRIAUX** 

**GÉNÉRALITÉS** 

Tous les matériaux décrits correspondent aux descriptions du présent cahier des charges et/ou du cahier spécial des charges. 

En général, les dispositions suivantes sont d'application : 

- Tous les matériaux sont mutuellement compatibles. Une attention particulière est accordée pour éviter les couples électrochimiques. Ni dans leur fonction, ni dans leur emplacement, les matériaux ne peuvent avoir d'influence négative sur le fonctionnement parfait et rentable de l'installation de chauffage ou de n'importe laquelle de ses composantes (tels qu'électrolyse, piqûre de corrosion, …). 

- L'entrepreneur ne passe la commande des matériaux qu'après l'approbation par l'auteur de projet et le maître d’ouvrage de la liste des matériaux complétée par la documentation technique, les certificats, les échantillons, … et la mention de leur origine, ainsi que toutes les informations complémentaires jugées utiles par le maître d’ouvrage et l'auteur de projet. 

- • Tous les matériaux sont neufs et livrés dans leur emballage d'origine qui permet de les identifier facilement. 

- Tous les matériaux sont originaires d'un des pays de la Communauté européenne, à défaut de quoi leur origine est explicitement mentionnée dans le bordereau des matériaux. 

- Dès la livraison sur le chantier, l'auteur de projet vérifie la conformité des matériaux approuvés avec le bordereau. Toutes les livraisons refusées sont immédiatement évacuées du chantier. L'approbation des livraisons ne sous-entend aucunement l'approbation des ouvrages. 

- L'entrepreneur est entièrement responsable et prend toutes les mesures nécessaires au transport, à l'entreposage et à la mise en œuvre des matériaux selon les dispositions du

cahier des charges, les règles de bonne pratique (les normes NBN, les STS, ATG, NIT, …) ainsi que les prescriptions du fabricant et du fournisseur. 

- Pour le transport des personnes et des matériaux, l'entrepreneur n'utilise pas les ascenseurs ou monte-charge existants, sauf autorisation écrite et selon les dispositions du maître d’ouvrage. 

**EXÉCUTION / MISE EN ŒUVRE** 

**GÉNÉRALITÉS** 

Les travaux sont exécutés conformément aux dispositions du présent cahier des charges et/ou du cahier spécial des charges et selon les indications sur les plans et les schémas hydrauliques. 

Les travaux sont en outre exécutés en conformité avec l'édition la plus récente et les addendas : 

- Des normes NBN homologuées ou enregistrées ; 

- Du règlement général sur les installations électriques [[concepts/rgie|RGIE]] ; 

- Du règlement général sur la protection du travail ([RGPT]) ; 

- Des notes d'information techniques (NIT) de Buildwise ; 

- Du cahier des charges type [[entities/cct-105|CCT 105]] (dans le cadre de marchés publics et pour tous les éléments non repris dans le présent cahier des charges) ; 

- Des prescriptions des compagnies distributrices ; 

- De l'[AR 1997-03-18]  concernant les exigences de rendement pour les nouvelles chaudières à eau chaude alimentées en combustibles liquides ou gazeux ; 

- De l'[AR 2010-10-12]  concernant les exigences minimales de rendement et les niveaux des émissions de polluants des appareils de chauffage alimentés en combustible solide 

- De l' [AR 2004-01-08]réglementant les niveaux des émissions des oxydes d’azote (NOX) et du monoxyde de carbone (CO) pour les chaudières de chauffage central et les brûleurs alimentés en combustibles liquides ou gazeux dont le débit calorifique nominal est ≤ 400 kW ; 

- De [AR 1997-03-18]  concernant les normes de base en matière de lutte contre l 'incendie et des Textes réglementaires du Gouvernement Wallon et de la Communauté Française relative à la sécurité contre l’incendie des bâtiments en fonction de leur occupation ; 

- De l'[AR 1994-07-07] concernant les normes de base en matière de prévention contre l'incendie et l'explosion nouveaux bâtiments ; 

- De l'[AGW 2009-01-29] tendant à prévenir la pollution atmosphérique provoquée par les installations de chauffage central ; 

- De l'[AR 2001-01-25] en ce qui concerne les chantiers temporaires ou mobiles ; 

- Des directives et normes européennes ; 

- Des éventuelles réglementations locales. 

**MODALITES DE L' ENTREPRISE** 

L'entrepreneur est supposé disposer de toutes les compétences techniques et pratiques pour réaliser les travaux décrits. Pour les ouvrages en [[concepts/sous-traitance|Sous-traitance]], l'entrepreneur principal s'adresse aux installateurs agréés dans les sous-catégories concernées D16 ou D17 ou D18, la classe devant correspondre au montant correspondant de la sous-entreprise. Voir A3.24 Agréation 

**PLANNING - suivi du chantier** 

L'entrepreneur est tenu d'établir un planning, en concertation avec les autres corps de métier présents, et de le soumettre à l'approbation du maître d’ouvrage et de l'auteur de projet avant le commencement des travaux. Il veille également à assurer une bonne coordination avec les autres entrepreneurs. 

Les différentes phases des travaux commencent seulement après l'approbation par le maître d’ouvrage et l'auteur de projet des plans et des modalités d'exécution. 

L'entrepreneur désigne la personne chargée de la direction journalière du chantier. Cette personne dispose des capacités nécessaires, est en permanence présente sur le chantier pendant toute la durée des travaux et elle assiste à toutes les réunions de chantier. L'entrepreneur ou son délégué est

présent à la réunion de chantier hebdomadaire. 

L'entrepreneur tient (par défaut) / ne tient pas un journal des travaux. Voir A4.47 Journal des travaux Une installation modèle est réalisée pour chaque type de logement. Ce n'est qu'après son approbation par le maître d’ouvrage et l'auteur de projet que les travaux sont commencés dans les autres habitations. 

Pendant les travaux, l'entrepreneur veille à la propreté du chantier : l'installateur évacue des locaux et du chantier tous les matériaux de démolition provenant de ses travaux. Lorsque l'installation est terminée, il procède à un nettoyage complet du chantier. 

**TRAVAUX A EXECUTER DANS LES BATIMENTS EXISTANTS** 

Lorsque les habitations / bâtiments (par défaut) / immeubles / *** restent occupées pendant l'exécution des travaux, l'entrepreneur prend toutes les mesures nécessaires afin d'assurer la sécurité des habitants et de protéger le contenu des habitations. Les inconvénients pour les habitants sont limités au minimum. Toute installation commencée est terminée avant de commencer la suivante. Sauf mention contraire, pendant les heures de travail normales, les travaux s'effectuent entre 7 h du matin et 6 h du soir, du lundi au vendredi, ou selon le planning dont il a été convenu avec le maître d’ouvrage. 

L'entrepreneur veille lui-même à maintenir l'accessibilité des habitations / logements / immeubles / locaux / bureaux. 

**MESURAGE & DIMENSIONNEMENT** 

Le soumissionnaire vérifie lui-même toutes les dimensions et les calculs. Les écarts par rapport au cahier des charges et aux plans sont communiqués dès la soumission, sans quoi l'entrepreneur est supposé avoir inclus les écarts dans son offre. L'entrepreneur contrôle tous les calculs et les complètes si nécessaire en fonction des caractéristiques des matériaux utilisés, des appareils et/ou des systèmes. Indications sur les plans et les schémas hydrauliques : il est tenu compte d'une tolérance ≤ 3 m sur les indications. 

**CONSTRUIRE DURABLEMENT** 

Pour l'ensemble de l'installation, on vise à respecter les principes d'un développement durable. A cet effet, on utilise, dans la mesure du possible, des appareils, matériaux et techniques respectueux de l'environnement. Les systèmes bénéficiant d'un agrément technique ont la préférence. Tous les éléments sont exclusivement appropriés à l'application pour laquelle ils sont destinés. 

L'utilisation de mastics est limitée au minimum. 

Les démolitions et les déchets sont limités au minimum en respectant les dimensions et en              utilisant des mesures, des appareils et des systèmes standards, en préparant soigneusement l'ouvrage, en utilisant un outillage approprié, des emballages réutilisables, des livraisons en conteneur et en organisant le chantier de manière bien ordonnée, … 

Les déchets sont triés autant que possible, en concertation éventuelle avec les autres corps de métier. Les matériaux d'emballage sont de préférence repris par les fournisseurs. La préférence est donnée aux appareils et aux pièces avec une garantie de reprise/recyclage donnée par le fournisseur après la mise hors service. 

###### 63.13.1 a Chaleur - installations collectives [[entities/cctb|CCTB]] 01.13 

**DESCRIPTION** 

**Définition / Comprend** 

L'entrepreneur est tenu de remettre sa soumission parfaitement complète : 

- Toutes les fournitures et performances qui ne sont pas spécifiquement décrites dans le présent cahier des charges ou les plans et schémas annexés et qui sont indispensables à une exécution dans les règles de l'art font intégralement partie du contrat et sont supposées être comprises dans l'offre.

- Les lacunes ou les remarques sont communiquées à l'inscription. A défaut, elles sont supposées comprises dans l'offre. 

- L'entrepreneur n'invoque une sous-estimation ou une erreur dans les ouvrages décrits afin d'exiger des dérogations au contrat d'entreprise. 

- Le soumissionnaire prévoit dans son prix toutes les mesures nécessaires pour mener à bien les travaux en fonction des circonstances locales. Par conséquent, il est tenu de se rendre compte de la situation sur place avant de remettre son offre. Aucun supplément en raison de circonstances inattendues n'est admis. 

- Les raccordements aux régies ne sont pas mis à la disposition par le maître d’ouvrage, sauf convention écrite explicite, et sont à charge de l'entrepreneur selon les prescriptions en vigueur. Ils sont répartis entre les différents postes. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Pour les installations de puissance importante et pour obtenir une certaines modularité en fonction des besoins et saisons, pour un fonctionnement en cascade et pour assurer un fonctionnement minimum pour les grands bâtiments (tertiaires, immeubles d'appartements, ...) la demande de besoins calorifiques (chauffage, ECS, ...) est répartie sur plusieurs chaudières. 

Impositions minimum suivant C1 du [[entities/cct-105|CCT 105]] : 

Qtot : ≤ 200 kw / 200 kw ≤ Qtot ≤ 2 MW / 2 MW ≤ Qtot 

Nombre de chaudières : 1 / 2 / 3 

**MESURAGE** 

**unité de mesure:** 

- 

**nature du marché:** 

PM
