---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.2"
ordre_document: 84
titre: "63.2 Chaleur production CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 84 63.2 Chaleur production CCTB 01.11]
resume_section: |-
  ### 63.2 Chaleur - production CCTB 01.11

  **Définition**
  Appareils produisant de la chaleur à partir de diverses sources : gaz, mazout, bois, végétaux, réseau urbain, électricité, pompes à chaleur, solaire, charbon, géothermie.

  **Performance énergétique**
  Les bâtiments neufs ou rénovés soumis à permis doivent respecter la réglementation PEB. L'auteur de projet ou le responsable PEB calcule la performance énergétique en utilisant les rendements des appareils (références : tableau 10 §10.2.3.2 et tab. 16 Annexe II de l'[AGW 2014-05-15 PEB]).
  - Chaudières : données spécifiques (η30%, θreturn,design).
  - Chauffage électrique : rendement η ≅ 1.
  - Pompes à chaleur : rendement basé sur le FPS (facteur de performance saisonnière) et le COPtest (selon normes NBN EN 14511).

  **Permis environnement**
  Certaines installations de chauffage à combustion nécessitent un permis environnemental :
  - **Classe 3** : 0,1 MW ≤ Pn < 1 MW.
  - **Classe 2** : 1 MW ≤ Pn < 200 MW.
  - **Classe 1** : Pn ≥ 200 MW.
  Références : [AGW 2013-02-21], [AGW 2018-08-30]. Plus d'infos : [permis-environnement.spw.wallonie.be](http://permis-environnement.spw.wallonie.be/fr).
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/83-63-14-1-chaleur-installation-thermographie-cctb-01-02|63.14.1 Chaleur installation thermographie CCTB 01.02]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/85-63-21-production-a-partir-du-gaz-equipements-cctb-01-12|63.21 Production à partir du gaz équipements CCTB 01.12]]"
tags: [document-section, cctb]
sources: [84_63.2_chaleur_-_production_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

### 63.2 Chaleur - production [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit des appareils destinés à la [[concepts/production-de-chaleur|Production de Chaleur]] à partir : 

- Du gaz 

- Du mazout (fuel) 

- Du bois (qu’il soit en bûches, déchiqueté (plaquettes), pellets, copeaux, sciure, etc …) 

- De végétaux 

- D’un réseau de chauffage urbain 

- De l’électricité 

- De pompes à chaleur (PAC) 

- Du soleil 

- Du charbon

**• De géothermie** 

**Remarques importantes** 

**Performance énergétique** 

Les bâtiments résidentiels ainsi que les immeubles de bureaux et de service et les bâtiments destinés à l'enseignement, neufs ou faisant l'objet de travaux de reconstruction ou d'extension soumis à permis, sont soumis à la réglementation Performance énergétique ([[concepts/peb|PEB]] - voir § 00.5 Terminologie). 

L'auteur de projet et/ou le responsable [[concepts/peb|PEB]] est dès lors amené à calculer leur niveau de performance énergétique. Il dispose pour ce faire des rendements des appareils de [[concepts/production-de-chaleur|Production de Chaleur]].  Il se réfère pour ce faire au tableau 10 du §10.2.3.2 de l'[AGW 2014-05-15 PEB] (Arrêté PEB). 

Cela signifie que l'entrepreneur fournie, pour les chaudières, les données suivantes : 

|Chaudière à eau chaude à condensation|-**η30%**:  rendement à charge partielle pour une<br>charge de 30 %<br>-**θreturn,design**:température de retour de conception<br>du système d'émission de chaleur (en °C)|
|---|---|
|Chaudière à eau chaude non à condensation|-**η30%**: rendement à charge partielle pour une<br>charge de 30 %|



Pour la cogénération sur site, référence au tab. 16 de l'Annexe II du même [AGW 2014-05-15 [[concepts/peb|PEB]]] (Arrêté PEB). 

Pour le [[concepts/chauffage-electrique|Chauffage Électrique]] par résistance, le rendement de production est de η ≅ 1. 

En ce qui concerne les systèmes de chauffage par pompe à chaleur électrique,le rendement de production est assimilé au facteur de performance saisonnière moyen (FPS = fθ fΔθ fpumps f HU . COPtest). 

**COPtest** est le coefficient de performance de la pompe à chaleur selon les [NBN EN 14511-1], [NBN EN 14511-2], [NBN EN 14511-3] et [NBN EN 14511-4]. Il est également fourni à l'auteur de projet et/ou au responsable [[concepts/peb|PEB]] afin de pouvoir calculer le niveau de performance énergétique du bâtiment. 

**Permis Environnement** 

Pour les installations de chauffage à combustion, il est nécessaire dans certains cas de posséder un permis d'environnement : voir [http://permis-environnement.spw.wallonie.be/fr](http://permis-environnement.spw.wallonie.be/fr) 

Si les installations de combustion sont soumises aux [AGW 2013-02-21] et [AGW 2018-08-30] alors : 

**Sont soumises à déclaration de classe 2 (40.50.01) :** Les installations de combustion de puissance thermique nominale : 1 MW ≤ Pn < 50 MW et 50 MW ≤ Pn < 200 MW thermique. 

**Sont soumises à déclaration de classe 1 (40.50.02) :** Les installations de combustion de puissance thermique nominale : Pn ≥ 200 MW thermique. 

**Dans les autres cas :** 

**Sont soumises à déclaration de classe 3 (40.60.01) :** Les installations de combustion de puissance thermique nominale : 0,1 MW ≤ Pn < 1 MW. 

**Sont soumises à déclaration de classe 2 (40.60.02) :** Les installations de combustion de puissance thermique nominale : 1 MW ≤ Pn < 200 MW thermique. 

**Sont soumises à déclaration de classe 1 (40.60.03) :** Les installations de combustion de puissance thermique nominale : Pn ≥ 200 MW thermique.
