---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.21"
ordre_document: 85
titre: "63.21 Production à partir du gaz équipements CCTB 01.12"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 85 63.21 Production à partir du gaz équipements CCTB 01.12]
resume_section: |-
  **63.21 Production à partir du gaz - équipements CCTB 01.12**

  Ce poste couvre les équipements de production de chaleur fonctionnant au gaz (naturel, propane, bas carbone, fossile, ou SER) pour le chauffage et l’eau chaude sanitaire. Il inclut la fourniture, la pose, les essais, et le raccordement aux compteurs, conformément à la norme [NBN D 51-003:2010+A2]. Les éléments pris en charge comprennent : appareils de production de chaleur, systèmes d’expansion, pompes, circulateurs, robinetterie, purgeurs, protections externes, et raccordements (hors raccordement au compteur de gaz, à charge du maître d’ouvrage). La détection de fuites de gaz est traitée séparément (articles 63.31.3e et 63.31.3d). Toutes prestations nécessaires au bon fonctionnement sont incluses. Références : [Synergrid Code gaz].
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/84-63-2-chaleur-production-cctb-01-11|63.2 Chaleur production CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/86-63-21-1-raccordements-de-gaz-cctb-01-12|63.21.1 Raccordements de gaz CCTB 01.12]]"
tags: [document-section, cctb]
sources: [85_63.21_production_à_partir_du_gaz_-_équipements_cctb_01.12.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

#### 63.21 Production à partir du gaz - équipements [[entities/cctb|CCTB]] 01.12

**DESCRIPTION** 

- Définition / Comprend

Il s’agit de tous les équipements de [[concepts/production-de-chaleur|Production de Chaleur]] destinés à alimenter les installations de chauffage et de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] à partir du gaz. 

Types et sources de gaz possibles : naturel, propane, bas carbone, fossiles, origine SER (sources énergies renouvelables) 

Ce poste comprend la fourniture et la pose de tous les matériaux en vue de la réalisation d'une installation intérieure en état de fonctionnement, conformément à la [NBN D 51-003:2010+A2], c'està-dire la fourniture de toutes les pièces, le montage et la fixation, ainsi que les essais et le raccordement aux compteurs. Conformément aux conditions générales et/ou spécifiques dans le cahier spécial des charges, les prix unitaires compris dans ce poste comprennent toujours, soit selon la ventilation dans le métré récapitulatif soit dans leur totalité : 

- Les appareils de production de chaleurs 

- Les systèmes d’expansion particuliers à ces appareils 

- Les pompes et circulateurs particuliers à ces appareils 

- La robinetterie 

- Les purgeurs 

- La protection externe 

- Les raccordements (le raccordement par la société distributrice et le compteur de gaz sont à charge du maître de l'ouvrage). 

- La détection de fuite de gaz et ses accessoires sont traités aux articles 63.31.3e et 63.31.3d : Centrales alarme gaz et électro-vanne de coupure de gaz 

Toutes sujétions, fournitures et prestations non décrites spécifiquement mais nécessaires au bon fonctionnement des installations. 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

[Synergrid Code gaz, Code de sécurité des installations de distribution de gaz déterminant les mesures de sécurité à prendre lors de l'établissement et dans l'exploitation des installations de distribution de gaz par canalisations ainsi que celles à respecter par les tiers en cas d'exécution de travaux à proximité] 

**Exécution** 

[Synergrid Code gaz, Code de sécurité des installations de distribution de gaz déterminant les mesures de sécurité à prendre lors de l'établissement et dans l'exploitation des installations de distribution de gaz par canalisations ainsi que celles à respecter par les tiers en cas d'exécution de travaux à proximité]
