---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.21.1"
ordre_document: 86
titre: "63.21.1 Raccordements de gaz CCTB 01.12"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 86 63.21.1 Raccordements de gaz CCTB 01.12]
resume_section: |-
  **63.21.1 Raccordements de gaz CCTB 01.12**

  Les travaux incluent le raccordement au réseau de gaz, hors frais facturés par le distributeur, et la mise en conformité de l'installation intérieure selon la norme [NBN D 51-003:2010+A2]. Cela comprend la fourniture, pose, essais, raccordements, purge et remise des plans "as-built". Les matériaux et exécutions respectent les normes en vigueur et les prescriptions du distributeur.

  **Exécution :**
  - Les compteurs de gaz doivent être accessibles et conformes aux normes.
  - Les conduites doivent être protégées, visibles et fixées correctement.
  - Les distances minimales et les règles de sécurité (liaison équipotentielle, séparation des compteurs gaz/électricité, etc.) doivent être respectées.

  **Contrôles :**
  - Certificat de conformité obligatoire pour l'ouverture du compteur.
  - Essais d'étanchéité sous pression d'air avant raccordement.
  - Réception par un SECT pour les installations ≥ 70 kW.

  **Raccordements spécifiques :**
  - Les travaux liés aux groupes de détente gaz sont réalisés par le GRD et à charge du maître d'ouvrage.

  **Mesurage :**
  - Unité : par installation ou selon bordereau des pièces.

  **Références normatives :**
  [NBN D 51-003:2010+A2], [NBN EN 1775], [NBN EN 12007], etc.
  - **63.21.1a Chaleur - production - raccordements de gaz CCTB 01.11** — `section:63.21.1a`, article, profondeur 6, pages 136-136
  - **63.21.1b Chaleur - production - groupes de détente gaz & accessoires CCTB 01.11** — `section:63.21.1b`, article, profondeur 6, pages 137-137
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/85-63-21-production-a-partir-du-gaz-equipements-cctb-01-12|63.21 Production à partir du gaz équipements CCTB 01.12]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/87-63-21-2-canalisations-de-gaz-cctb-01-13|63.21.2 Canalisations de gaz CCTB 01.13]]"
tags: [document-section, cctb]
sources: [86_63.21.1_raccordements_de_gaz_cctb_01.12.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.21.1 Raccordements de gaz [[entities/cctb|CCTB]] 01.12

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de tous les travaux indispensables pour obtenir le raccordement au réseau de distribution du gaz, conformément aux exigences de la société distributrice, telles que la fermeture des tranchées, les percements, la pose des compteurs, les liaisons équipotentielles, etc. qui ne sont pas compris dans la facture du raccordement. 

Le poste "raccordement de gaz" comprend la fourniture et la pose de tous les matériaux en vue de la réalisation d'une installation intérieure en état de fonctionnement, conformément à la [NBN D 51003:2010+A2], c'est-à-dire la fourniture de toutes les pièces, le montage et la fixation, ainsi que les essais et le raccordement aux compteurs. Conformément aux conditions générales et/ou spécifiques dans le cahier spécial des charges, les prix unitaires compris dans ce poste comprennent toujours, soit selon la ventilation dans le métré récapitulatif soit dans leur totalité : 

- Les purgeurs 

- La protection externe

- Les raccordements (le raccordement par la société distributrice et le compteur de gaz sont à charge du maître de l'ouvrage). 

Attention : les frais inhérents au raccordement et à la mise en service facturés par la société distributrice sont à charge du maître de l'ouvrage. 

**MATÉRIAUX** 

Tous les matériaux utilisés satisfont à la [NBN D 51-003:2010+A2], aux prescriptions de la société distributrice de gaz et aux normes en vigueur. 

**EXÉCUTION / MISE EN ŒUVRE** 

**disposition - compteurs de gaz** 

La mise en place du compteur de gaz satisfait à la norme [NBN D 51-003:2010+A2] et aux prescriptions de la société distributrice de gaz. 

Le réseau de conduites est raccordé à l'arrivée du gaz. Il n'est pas encastré, mais est toujours accessible pour le personnel du distributeur. L'installateur finit l'installation intérieure à maximum 1 mètre de distance du compteur de gaz, à l'aide d'un tuyau avec filetage extérieur approprié. 

Le raccordement n'est pas influencé par un effort extérieur nuisible ni être mis en contact avec un métal ou un produit qui pourrait nuire. Lorsque le distributeur est d'avis que des mesures de sécurité supplémentaires sont à prendre en raison de la présence de risques particuliers ou des caractéristiques de l'environnement, l'entrepreneur les faits exécuter à ses frais. 

Rappel : Obligation d'un groupe de comptage individuel par unité d'habitation dans les immeubles suivant article 26§3 du décret du 19/12/2002 relatif à l'organisation du marché du gaz. 

**compteur de gaz à l'intérieur du bâtiment** 

Pour la pose des compteurs de gaz à l'intérieur du bâtiment, les mesures suivantes sont prises en considération : 

- La traversée du mur pour la conduite de gaz ne sert de passage que pour cette dernière uniquement. Toutes les autres conduites se situe à une distance ≥ 20 cm. Cette traversée est rendue étanche à l'eau et au gaz. 

- La partie de la conduite de service dans le bâtiment est aussi courte que possible ; 

- La partie intérieure de la conduite de service en acier est protégée de manière équivalente à la partie placée à l'extérieur ; 

- La partie intérieure de la conduite de service est prévue pour être fixée sur un mur vertical, au moins à hauteur de la plinthe et visible sur toute sa hauteur, afin que le contrôle, l'entretien ou le remplacement puissent se faire sans endommager le sol ou les murs ; 

- Lorsque les compteurs de gaz et d'électricité sont placés dans la même niche et qu'ils ne sont pas séparés par une cloison étanche au gaz, le compteur du gaz est placé dans la partie supérieure de la niche. 

- La conduite de gaz est raccordée à la liaison équipotentielle, à proximité du compteur de gaz, mais du côté de l'installation intérieure ; 

- La distance minimale entre le compteur de gaz et tout appareil producteur de chaleur est de 1,5 m. 

**compteur de gaz à l'extérieur du bâtiment** 

Exceptionnellement, le compteur est placé dans une armoire spéciale, lorsque la distance par rapport à la rue est trop grande. L'armoire est alors placée sur le terrain privé, le plus près possible de la conduite principale et de l'alignement. 

**CONTRÔLES** 

**Certificat de conformité**

L'installateur remet un certificat à fournir au gestionnaire de réseau de distribution de gaz naturel pour l'ouverture du compteur à gaz conformément à l'art. 48 de l' [AR 1971-06-28]. Toutes les éventuelles modifications afin de rendre l'installation conforme avec celles-ci sont à charge de l'installateur. 

**Essai préalable sous pression d'air** 

Avant de demander le raccordement d'une installation et avant d'appliquer les éventuels revêtements ou peintures, l'installateur soumet l'installation (y compris les compteurs de gaz intermédiaires) à un essai d'étanchéité selon le § 4.7. de la [NBN D 51-003:2010+A2]. A cet effet, l'installation intérieure est soumise à une pression d'air de 100 mbars pendant le temps nécessaire pour enduire avec un produit moussant (savon) tous les raccordements, soudures, robinets, etc. . L'essai est concluant lorsqu’aucune bulle de gaz ne se forme. L'installation est réceptionnée par un SECT (Service Externe de Contrôle Technique). Il en va de même pour les installations d'une puissance ≥ 70 kW. Le certificat de ce contrôle est remis au maître d’ouvrage au moment de la réception provisoire des travaux. Tous les frais liés au contrôle sont à charge de l'entrepreneur. 

**Ouverture du compteur de gaz** 

L'installation n'est mise en service que lorsqu’il a été satisfait à l’ensemble des prescriptions du distributeur. A l'ouverture du compteur de gaz, la société distributrice s'assure que l'installation intérieure est étanche au gaz pour la pression de distribution. La durée du temps d'observation est de 10 minutes et aucune perte n’est admise. En principe, le premier essai d'étanchéité est gratuit. Chaque essai supplémentaire est à charge de l'installateur. 

**Purge** 

Avant sa mise en service, l'installation est purgée. Cette purge se fait soit via un flexible qui aboutit à l'extérieur du bâtiment, soit via le brûleur d'un appareil facilement accessible. Dans ce dernier cas, une flamme est tenue devant le brûleur tandis que le local est abondamment ventilé. Le brûleur brûle suffisamment longtemps pour que toute l'installation soit entièrement purgée (danger de poches d'air). 

**Plans AS-BUILT** 

Avant la réception provisoire des travaux, l'entrepreneur remet à la direction du chantier un dessin du réseau de conduites tel qu'il a été exécuté, avec l'indication de tous les diamètres, des robinets et de la nature des conduites. Les documents sont sur support informatique et sous formats DWG et PDF ajouté de 3 exemplaires papiers minimum. Voir 02.53.1 Plans As-Built 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

**NORMES DE RÉFÉRENCE** 

[NBN EN 1775, Alimentation en gaz

- Tuyauteries de gaz pour les bâtiments

- Pression maximale de service inférieure ou égale à 5 bar

- Recommandations fonctionnelles] 

[NBN EN 12007-1, Infrastructures gazières

- Canalisations pour pression maximale de service inférieure ou égale à 16 bars

- Partie 1: Exigences fonctionnelles générales] 

[NBN EN 12007-2, Infrastructures gazières

- Canalisations pour pression maximale de service inférieure ou égale à 16 bars

- Partie 2: Exigences fonctionnelles spécifiques pour le polyéthylène (MOP inférieure ou égale à 10 bars)] 

[NBN EN 12007-3, Infrastructures gazières

- Canalisations pour pression maximale de service inférieure ou égale à 16 bars

- Partie 3: Exigences fonctionnelles spécifiques pour l'acier] 

[NBN EN 12007-4, Infrastructures gazières

- Canalisations pour pression maximale de service inférieure ou égale à 16 bars

- Partie 4: Prescriptions fonctionnelles spécifiques pour la rénovation] 

[NBN EN 1594, Infrastructures gazières

- Canalisation pour pression maximale de service supérieure à 16 bars

- Prescriptions fonctionnelles]

[NBN EN 12068, Protection cathodique

- Revêtements organiques extérieurs pour la protection contre la corrosion de tubes en acier enterrés ou immergés en conjonction avec la protection cathodique

- Bandes et matériaux rétractables] 

[NBN EN 12279, Systèmes d'alimentation en gaz

- Installations de détente-régulation de pression de gaz faisant partie des branchements

- Prescriptions fonctionnelles] 

[NBN EN 969, Tuyaux, raccords et accessoires en fonte ductile et leurs assemblages pour canalisations de gaz - Prescriptions et méthodes d'essai] 

[NBN EN 13090, Matériaux pour la réétanchéité des raccords filetés des tuyauteries de gaz dans les bâtiments] 

[NBN EN 331, Robinets à tournant sphérique et robinets à tournant conique à fond plat destinés à être manoeuvrés manuellement et à être utilisés pour les installations de gaz dans les bâtiments] 

[NBN EN 88-1:2011+A1, Régulateurs de pression et dispositifs de sécurité associés pour appareils à gaz - Partie 1: Régulateurs de pression pour pression amont inférieure ou égale à 50 kPa] 

[NBN EN 1555-1, Systèmes de canalisations en plastique pour la distribution de combustibles gazeux

- Polyéthylène (PE)

- Partie 1 : Généralités] 

[NBN EN 1555-2, Systèmes de canalisations en plastique pour la distribution de combustibles gazeux

- Polyéthylène (PE)

- Partie 2 : Tubes] 

[NBN EN 1555-3, Systèmes de canalisations en plastique pour la distribution de combustibles gazeux

- Polyéthylène (PE)

- Partie 3 : Raccords] 

[NBN EN 1555-4, Systèmes de canalisations en plastique pour la distribution de combustibles gazeux

- Polyéthylène (PE)

- Partie 4 : Robinets] 

[NBN EN 1555-5, Systèmes de canalisations en plastique pour la distribution de combustibles gazeux

- Polyéthylène (PE)

- Partie 5: Aptitude à l'emploi du système] 

**Exécution** 

**NORMES DE RÉFÉRENCE OU EQUIVALENCES NORMES EUROPEENNES** 

[NBN D 51-003:2010+A2, Installations intérieures alimentées en gaz naturel et placement des appareils d'utilisation - Dispositions générales] 

[NBN EN 12327, Infrastructures gazières

- Essais de pression, modes opératoires de mise en service et de mise hors service des réseaux

- Prescriptions fonctionnelles] 

En outre, les installations et leurs raccordements au réseau de distribution de gaz satisfont aux conditions générales de livraison et de raccordement de la société distributrice, complétées par les éventuelles prescriptions du corps de pompiers local. Avant de commencer l'exécution de l'installation, l'entrepreneur contacte à ce sujet le distributeur, afin de s'assurer de quelle façon le raccordement au réseau de distribution est réalisé. 

###### 63.21.1 a Chaleur - production - raccordements de gaz [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Le raccordement est réalisé au départ du compteur de gaz par des canalisations en acier, en cuivre ou en polyéthylène haute densité y compris la robinetterie et tous leurs accessoires 

**CONTRÔLES PARTICULIERS** 

La réception de l'installation est exécutée par un SECT (Service Externe de Contrôle Technique). Il en va de même pour les installations d'une P ≥ 70 kW. Le certificat de réception est remis au maître d’ouvrage au moment de la réception provisoire des travaux. Tous les frais liés à cette réception sont à charge de l'entrepreneur.

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

**(soit par défaut)** 

**1. Par installation** 

**(soit)** 

**2. Selon le bordereau des pièces** 

**nature du marché:** 

**QF** 

###### 63.21.1 b Chaleur - production - groupes de détente gaz & accessoires [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Ces travaux sont réalisés par le Gestionnaire du réseau de Distribution [GRD] et à charge du maître de l’ouvrage 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

**(soit par défaut)** 

1. Par installation 

**(soit)** 

**2. Selon le bordereau des pièces** 

**nature du marché:** 

QF
