---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.21.3"
ordre_document: 88
titre: "63.21.3 Accessoires gaz CCTB 01.11"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 88 63.21.3 Accessoires gaz CCTB 01.11]
resume_section: |-
  **63.21.3 Accessoires gaz CCTB 01.11**

  Fourniture et installation des accessoires gaz pour le raccordement, l'isolation, la filtration et la sécurité des installations.

  - **Filtres à gaz** : Retiennent les particules fines (≥ 3 µm), installés près du compteur gaz. Matériaux : tissu synthétique ou gaze métallique. Mesurage : unité "pc", inclus ou non dans le prix de l'installation.

  - **Robinets d'isolement** : Installés sur la tuyauterie selon les besoins. Conformes aux normes [NBN D 51-003:2010+A2] et [NBN EN 331]. Étanches, résistants, faciles à manœuvrer. Type : boisseau sphérique à passage intégral. Mesurage : unité "pc".

  - **Robinets d'arrêt** : Placés à ≤ 20 cm des appareils alimentés, accessibles et conformes à [NBN D 51-003:2010+A2]. Mesurage : unité "pc".

  - **Électrovannes gaz** : Vannes de sécurité (fermées sans tension), installées après le compteur gaz, couplées à une centrale d'alarme. Matériaux : aluminium coulé. Caractéristiques : pression max. 360 mbar, IP 54, fermeture/ouverture < 1 sec. Mesurage : unité "pc".

  - **Centrales d'alarme gaz** : Détection et alarme en cas de fuite. Composants : central, capteurs, sirènes. Actions : fermeture de la vanne, coupure électrique, alarme sonore avant d'atteindre la L.I.E. Central configurable (niveaux d'alarme, relais, reset). Capteurs catalytiques (temps de réponse < 5 sec). Sirènes : IP 65, 90-110 dB. Mesurage : unité "pc".
  - **63.21.3a Chaleur - production - accessoires gaz - filtres à gaz CCTB 01.13** — `section:63.21.3a`, article, profondeur 6, pages 147-147
  - **63.21.3b Chaleur - production - robinets de gaz - robinets d'isolement CCTB 01.10** — `section:63.21.3b`, article, profondeur 6, pages 148-148
  - **63.21.3c Chaleur - production - robinets de gaz - robinets d'arrêt CCTB 01.10** — `section:63.21.3c`, article, profondeur 6, pages 149-149
  - **63.21.3d Chaleur - production - électrovannes gaz CCTB 01.12** — `section:63.21.3d`, article, profondeur 6, pages 150-150
  - **63.21.3e Chaleur - production - centrales alarme gaz CCTB 01.12** — `section:63.21.3e`, article, profondeur 6, pages 150-151
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/87-63-21-2-canalisations-de-gaz-cctb-01-13|63.21.2 Canalisations de gaz CCTB 01.13]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/89-63-21-4-appareils-a-gaz-et-productions-particulieres-de-chaleur-cctb-01-13|63.21.4 Appareils à gaz et productions particulières de chaleur CCTB 01.13]]"
tags: [document-section, cctb]
sources: [88_63.21.3_accessoires_gaz_cctb_01.11.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.21.3 Accessoires gaz [[entities/cctb|CCTB]] 01.11

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de la fourniture et du montage de tous les accessoires gaz nécessaires au raccordement des appareils, permettant d'isoler une partie de l'installation, de filtrer les impuretés présentes dans le gaz, etc, ... ainsi que de poser et raccorder les différents appareils de sécurité. 

###### 63.21.3 a Chaleur - production - accessoires gaz - filtres à gaz [[entities/cctb|CCTB]] 01.13 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de filtres destinés à retenir les particules fines en suspension dans le gaz. 

**Localisation** 

A prévoir à la hauteur du compteur de gaz. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Selon le [[entities/cct-105|CCT 105]] / 80 C05. 

Les filtres sont fabriqués en tissu synthétique ou en gaze de métal afin de retenir les particules de 3 µm. Ils sont faciles à enlever, à remplacer et à entretenir. 

**MESURAGE** 

**unité de mesure:** 

pc (par défaut) / - 

**(soit par défaut)** 

1. pc 

**(soit)** 

2. -

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type et le diamètre. 

**(soit)** 

2. Compris dans le prix de la chaudière / l’installation. 

**nature du marché:** 

QF (par défaut) / PM 

**(soit par défaut)** 1 . QF 

**(soit)** 

2 . PM 

###### 63.21.3 b Chaleur - production - robinets de gaz - robinets d'isolement [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de la robinetterie posée à différents endroits de la tuyauterie et aussi aux emplacements jugés nécessaires par le bureau d’étude / l’architecte. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Concernant les robinets de gaz : 

La robinetterie satisfait aux exigences de la société de distribution locale et aux prescriptions des normes [NBN D 51-003:2010+A2] et [NBN EN 331]. 

Propriétés des robinets : 

- Ils sont pourvus du filetage gaz approprié ; 

- Ils sont étanches à leur environnement, indépendamment de leur position (ouverte ou fermée) ; 

- En position fermée, ils ne laissent pas passer de gaz dans la conduite en aval ; 

- Les matériaux utilisés résistent aux conditions mécaniques, thermiques et chimiques auxquelles ils sont soumis lors d'un usage normal ; 

- Lorsqu'ils sont placés à l'intérieur, ils résistent à des températures élevées ; 

- Les robinets sont faciles à manœuvrer (quart de tour) et sont construits de manière à repérer facilement s'ils sont en position ouverte ou fermée. 

- Les robinets d'isolement sont du type robinets à boisseau sphérique à passage intégral. 

**MESURAGE** 

**unité de mesure:** 

pc (par défaut) / - 

**(soit par défaut)** 

1. pc 

**(soit)** 

2. -

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type et le diamètre. 

**(soit)** 

2. Compris dans le prix de la chaudière / de l’installation. 

**nature du marché:** 

QF (par défaut) / PM 

**(soit par défaut)** 1 . QF 

**(soit)** 

2 . PM 

###### 63.21.3 c Chaleur - production - robinets de gaz - robinets d'arrêt [[entities/cctb|CCTB]] 01.10 DESCRIPTION 

**Définition / Comprend** 

Il s’agit des robinets posés à l’amont de chaque appareil à alimenter. 

**Localisation** 

Tous les tuyaux d'arrivée raccordés aux appareils sont équipés d'un robinet d'arrêt à une distance ≤ 20 cm du branchement. Ces robinets sont facilement accessibles et manœuvrables. 

MATÉRIAUX 

**Caractéristiques générales** 

Les robinets d'arrêt à écrou non serré satisfont au type déterminé dans la [NBN D 51-003:2010+A2]. 

**MESURAGE** 

**unité de mesure:** 

pc (par défaut) / - 

**(soit par défaut)** 

1. pc 

**(soit)** 

2. - 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le type et le diamètre. 

**(soit)** 

2. Compris dans le prix de la chaudière / de l’installation. 

- nature du marché: 

QF (par défaut / PM 

**(soit par défaut)** 

1 . QF

**(soit)** 2 . PM 

###### 63.21.3 d Chaleur - production - électrovannes gaz [[entities/cctb|CCTB]] 01.12 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit d’une vanne électro-magnétique de fermeture de gaz à sécurité positive (fermée SANS tension) posée et raccordée à la sortie du compteur gaz, elle est couplée à une centrale d’alarme et de détection de fuite de gaz (voir article

[63.21.3 e Chaleur - production - centrales alarme gaz).](88_63.21.3_accessoires_gaz_cctb_01.11.md)

**Localisation** 

Pose et raccordement à la tuyauterie de gaz d’alimentation des appareils à alimenter **directement à l’aval** le plus près possible du compteur gaz. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Le corps de la vanne en contact avec le gaz est constitué d’aluminium coulé. 

|Pression maximale en exercice|360 mbar|
|---|---|
|Tension d’alimentation|230 V ou 24 V|
|Température ambiante|-15 à + 60 °C|
|Température superficielle max.|85 °C|
|Degré deprotection|Minimum IP 54|
|Temps de fermeture|< 1 sec.|
|Temps d’ouverture|< 1 sec.|



La vanne est équipée de minimum 2 prises de mesure bouchonnées. 

Le diamètre de la vanne est déterminé par l’entrepreneur qui fournit une note de calcul pour approbation avant toute mise en œuvre. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Eventuellement selon le type, … 

- nature du marché: 

**QF** 

[63.21.3 e Chaleur - production - centrales alarme gaz [[entities/cctb|CCTB]] 01.12](88_63.21.3_accessoires_gaz_cctb_01.11.md)

**DESCRIPTION** 

**Définition / Comprend**

Il s’agit d’un système de détection et d’alarme en cas de fuite de gaz, constitué d’une centrale d’analyse et de capteurs. 

Une ou des sirènes ainsi qu’un report d’alarme y sont couplés. 

**Localisation** 

Le central de détection de fuite de gaz est posé en dehors de la chaufferie à proximité immédiate de la porte d’entrée de la chaufferie. Les capteurs sont posés dans le local compteur gaz et/ou dans le local chaufferie. 

**MATÉRIAUX** 

**Caractéristiques générales** 

L’installation est constituée de 1 ou plusieurs capteurs (dans le local compteur et/ou dans la chaufferie) et d’un central. L’installation est couplable également à une ou plusieurs sirènes qui sont posées chacune aux endroits décrits et/ou imposés par le bureau d'étude / l’architecte. 

Chaque détecteur transmet en permanence au central la concentration de gaz dans l’atmosphère. En cas de fuite, le central ferme la vanne d’arrivée du gaz, coupe l’alimentation électrique ou enclenche une sirène avant que la limite inférieure d’explosivité (L.I.E.) ne soit atteinte. 

**Central :** 

Le central comporte 3 niveaux d’alarme réglables. Ils sont configurés par défaut de la manière suivante, 1er niveau : 20 % L.I.E., 2e niveau : 40 % L.I.E., 3e niveau : temporisation de 10 secondes sur le 2e niveau. Le dépassement d’un niveau fait basculer un contact libre de potentiel et enclenchera l’asservissement souhaité. Un contact « de défaut » s’enclenche lorsqu’un problème sur le central ou sur le détecteur est décelé. 

En face avant, un afficheur permet une lecture aisée de la concentration de gaz. 

Pour chaque détecteur, il y a minimum : 

- une led verte dite de mise sous tension, 

- une jaune de défaut et 

- 3 rouges indiquant le ou les niveaux d’alarme dépassés. 

En outre, plusieurs touches à l’intérieur du central permettent la configuration de certains paramètres tel que : 

- Le réglage des niveaux d’alarme ; 

- Le relais fonctionnant en sécurité positive ou négative ; 

- Les alarmes à reset automatique ou manuel. 

Ces modifications sont protégées par un mot de passe. 

Type de capteur : Cellule catalytique (Pellistor) 

Signal de sortie : en mV sur 3 fils (pont de Wheatstone) 

L’élément sensible du détecteur est constitué de deux filaments en platine chauffés électriquement à une T° ≥ 400 °C. 

L’un d’eux est recouvert d’une couche catalytique active qui s’échauffe fortement en présence d’un gaz combustible. 

Cette élévation de température provoque une augmentation de la résistance du filament qui est mesurée dans le central. 

L’autre filament, passif, sert de compensateur thermique. 

Le temps de réponse des capteurs est < 5 sec. 

Nombre de capteurs/détecteurs : *** pc Nombre de sirènes : *** pc

Un chargeur intégré au central permet le raccordement de batteries de secours (en option). Pas d'application : OUI(par défaut) / NON. 

**Sirène :** 

- Alimentée en 230 / 24 V ; 

- Degré de protection : IP 65 (par défaut) / *** ; 

- Niveau sonore alarme : 90 à 110 dB 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

La pose du central, des capteurs et des sirènes ainsi que leurs différents raccordements électriques sont à prévoir dans un poste séparé du métré récapitulatif ou dans un poste partie électricité (7 T7 Electricité) 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Eventuellement selon le type, … 

**nature du marché:** 

**QF**
