---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.21.5"
ordre_document: 90
titre: "63.21.5 Chaudières au gaz sur socle CCTB 01.12"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 90 63.21.5 Chaudières au gaz sur socle CCTB 01.12]
resume_section: |-
  Résumé du segment 63.21.5 Chaudières au gaz sur socle CCTB 01.12 :

  Ce segment décrit les spécifications techniques, les matériaux, les performances et les exigences d'installation des chaudières à gaz sur socle pour chauffage central, avec ou sans production d'eau chaude sanitaire (ECS). Les chaudières sont à haut rendement (HR+) ou à condensation (HR-top), avec chambre de combustion ouverte (type B) ou fermée (type C). Elles incluent des dispositifs de sécurité, de régulation et d'entretien, et respectent les normes CE, ARGB, NBN EN 13611, et autres normes applicables.

  Les accessoires incluent vase d'expansion, circulateur, thermomètre, manomètre, clapet de décharge, robinets, purgeur automatique, et dispositifs de raccordement conformes. Les chaudières à condensation disposent d'un système d'évacuation des condensats.

  L'installation exige des socles adaptés, des conduits de cheminée conformes, et le respect des prescriptions du fabricant. Les performances minimales (rendement, émissions) doivent être vérifiées in situ. Les documents techniques et manuels d'utilisation sont fournis. Garantie minimale de 2 ans.
  - **63.21.5a Chaleur - production - chaudières au gaz sur socle - ouvertes / uniquement CC CCTB 01.11** — `section:63.21.5a`, article, profondeur 6, pages 163-163
  - **63.21.5b Chaleur - production - chaudières au gaz sur socle - ouvertes / CC & ECS (réservoir) CCTB 01.11** — `section:63.21.5b`, article, profondeur 6, pages 164-164
  - **63.21.5c Chaleur - production - chaudières au gaz sur socle - fermées / uniquement CC CCTB 01.11** — `section:63.21.5c`, article, profondeur 6, pages 165-166
  - **63.21.5d Chaleur - production - chaudières au gaz sur socle - fermées / CC & ECS (réservoir) CCTB 01.11** — `section:63.21.5d`, article, profondeur 6, pages 167-167
  - **63.21.5e Chaleur - production - chaudières au gaz sur socle - livrées par le maître d'ouvrage CCTB 01.10** — `section:63.21.5e`, article, profondeur 6, pages 168-168
  - **63.21.5f Chaleur - production - chaudières au gaz sur socle - à condensation CCTB 01.13** — `section:63.21.5f`, article, profondeur 6, pages 168-169
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/89-63-21-4-appareils-a-gaz-et-productions-particulieres-de-chaleur-cctb-01-13|63.21.4 Appareils à gaz et productions particulières de chaleur CCTB 01.13]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/91-63-21-6-chaudieres-murales-au-gaz-cctb-01-11|63.21.6 Chaudières murales au gaz CCTB 01.11]]"
tags: [document-section, cctb]
sources: [90_63.21.5_chaudières_au_gaz_sur_socle_cctb_01.12.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

###### 63.21.5 Chaudières au gaz sur socle [[entities/cctb|CCTB]] 01.12

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de la fourniture, de la pose, du raccordement hydraulique et électrique et de la mise en service des chaudières à gaz et de leurs accessoires, destinés aux installations de chauffage central individuelles 

**MATÉRIAUX** 

Tous les appareils sont agréés CE-BE pour l'utilisation de gaz : Cat. I2E+ (tous les appareils) (par défaut) / Cat. I2E(S)B (brûleurs à prémélange) / Cat. I2E(R)B (brûleurs à ventilateur). Les chaudières sont également agréées ARGB “HR+” ou “HRtop” et portent une plaquette signalétique (avec la mention de la marque et du type, label CE, puissance, pression maximale, …). En outre, elles sont conformes à la norme [NBN EN 13611]. 

**PERFORMANCES de base** 

Degré de protection IP44. 

Le régime de fonctionnement de la chaudière est, en principe, 70 / 50 °C (pour autant que le niveau d'isolation globale des habitations le permette, sinon maximum 80 / 60 °C). 

Les chaudières conviennent pour un chauffage à basse température. Les chaudières sont à fonctionnement silencieux. 

Les chaudières sous tension électrique se mettent en sûreté en cas de panne de courant et se remettront automatiquement en marche lorsque le courant se rétablit. Electricité : 230 V / 50Hz 

**caractéristiques des appareils a bruleur atmosphérique (HR+)** 

Les chaudières au gaz mêmes sont au moins pourvues de : 

- Un brûleur atmosphérique universel autonettoyant ou à prémélange (premix) résistant à la corrosion ; 

- Un dispositif garantissant un allumage progressif et un fonctionnement stable du brûleur ; 

- Une protection thermique antiretour sur les appareils du type B; 

- Un dispositif limitant la fréquence de commutation ; 

- Un échangeur de chaleur protégé contre la corrosion interne et externe ;

- Un dispositif qui adapte automatiquement et continuellement la puissance du brûleur entre 35 et 100 % en fonction de l'appel de chaleur ; 

- Un dispositif d'allumage électroniques contrôlé par une électrode d'ionisation ; 

- Un dispositif de protection contre la surchauffe et la marche à sec ; 

- Une fenêtre de contrôle visuel du brûleur et de l'allumage ; 

- Un revêtement en tôle d'acier émaillée ou similaire, facile d'entretien et amovible ; 

- Une partie électrique étanche et déparasitée, avec les bornes nécessaires pour l'alimentation électrique, le réglage, la commande de la pompe, … ; 

- Des raccords filetés pour mesurer la pression du gaz et du brûleur ; 

- Un dispositif antigel de l'appareil, même lorsque la chaudière se situe au grenier ou dans un local qui ne soit pas hors gel ; 

- Des boutons de commande bien indiqués et facilement accessibles pour l'allumage et l'extinction et le réglage de la température du CC ; 

- Un dispositif de réglage avec microprocesseur et indication du fonctionnement et des pannes à l'aide de LED et ou de codes. 

**dispositions complémentaires pour les chaudières a condensation (HR- top)** 

Un brûleur à prémélange et à modulation progressive (20 à 100 %) avec électrode d'allumage ; Un rendement élevé (> 102 % à la valeur de combustion inférieure) ; Une faible émission de CO, CO2 et Nox ; 

Un dispositif d'évacuation des eaux de condensation quiu est raccordé à l'égout par une connexion ouverte. 

**Accessoires Pour Chaudieres - Pieces D'installation** 

Les appareils sont équipés des pièces suivantes (intégrées ou non dans la chaudière -> voir aussi les pièces pour les installations respectives) : 

- Un vase d'expansion à membrane en matière synthétique et remplissage d'azote et dont le contenu total et la pression de gonflage (≥ 0,5 bar) sont adaptés au volume d'eau et aux caractéristiques de l'installation (la note de calcul selon [Buildwise Méthode de dimensionnement Rapport 14] est soumise) ; 

- Un circulateur (avec possibilité de réglage de la vitesse) sans joint et sans graissage, à fonctionnement silencieux, déparasité et adapté au débit et à la hauteur de refoulement de l'installation (soumettre les caractéristiques de l'installation et de la pompe) ; 

- Un thermomètre à lecture facile indiquant la température d'eau de départ (en °C) ; 

- Un manomètre à lecture facile (en bar) sur le circuit de chauffage ; 

- Un clapet de décharge réglable (by-pass) ; 

- Un robinet d'arrêt du gaz agréé BVG ; 

- Les robinets d'isolement nécessaires pour isoler la chaudière (alimentation eau froide, CC, sanitaire, eau sanitaire, gaz) ; 

- Un robinet de vidange (convient pour le raccordement d'un flexible en caoutchouc); 

- Un purgeur automatique facilement remplaçable ; 

- Un set de raccordement pour l'eau, agréé par [[entities/belgaqua|Belgaqua]], et comprenant au moins un robinet d'arrêt, un clapet antiretour de même qu’une protection de surpression et un tuyau flexible ; 

- Une soupape de sécurité (1/2 ”) sur le circuit de chauffage, réglé sur 3 bars, un entonnoir résistant à la corrosion et à la chaleur pour raccordement à l'évacuation ; 

- Un support livrable indépendamment pour le socle de la chaudière. 

Conformément aux dispositions du cahier spécial des charges, les appareils répondent aux conditions respectives pour les équipements et les destinations suivantes : 

**(soit)** 

chauffage uniquement sans production d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]]

**(soit)** 

appareils combinés - [[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] (à accumulation) 

**Caractéristiques Pour La Production D'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] (ECS)** 

Un ballon d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] intégré ou annexe en cuivre / acier inoxydable (par défaut) / tôle d'acier émaillée/ acier avec revêtement interne en époxy de type alimentaire d'un contenu ≥ 30 (ou 2x15) / 50 / *** litres ; 

Le contenu du ballon est déterminé en fonction de la puissance de la chaudière et permet de prendre au moins 2 bains dans un intervalle de 20 minutes ; 

Un set de raccordement hydraulique isolé, adapté au type de la chaudière, avec pompe de chargement ou vanne à trois voies motorisée et tous les raccords nécessaires ; 

Un dispositif de commande de la production d'ECS avec commutateur de priorité pour l'ECS sur la fonction CC, la pleine puissance étant affectée au réchauffement du ballon ; Une température de sortie réglable pour l'eau chaude (≥ 60 °C). 

**EXÉCUTION / MISE EN ŒUVRE** 

**DOCUMENTS** 

Pour chaque appareil, un manuel d'utilisation intelligible est mis à la disposition des utilisateurs en français en ce qui concerne les commandes, l'entretien, le déparasitage de la chaudière et des accessoires (1 par appareil + 2 pour le maître d’ouvrage). 

Le tout est suspendu dans une housse en plastic à proximité de la chaudière. 

Deux exemplaires du manuel technique détaillé sont en outre remis au maître d’ouvrage, explicitant l'utilisation, l'entretien, le déparasitage de l'appareil et de ses accessoires ainsi et contenant également un bordereau détaillé des pièces de rechange avec la mention des fournisseurs. 

**CONTRÔLES** 

Tous les appareils sont agréés CE et BGV, HR+ pour les chaudières de haut rendement et HR top pour les chaudières à condensation. 

En outre, l'installateur et le fournisseur garantissent les chaudières et leurs accessoires au moins pendant 2 (par défaut) / *** ans, à compter de la réception provisoire. Cette garantie couvre les matériaux, les prestations et les frais de déplacement. 

Un service après-vente est organisé dans la région. 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

[Buildwise Méthode de dimensionnement Rapport 14, Conception et dimensionnement des installations de chauffage central à eau chaude] 

**Exécution** 

**NORMES DE RÉFÉRENCE OU EQUIVALENCES NORMES EUROPEENNES** 

[NBN D 51-003:2010+A2, Installations intérieures alimentées en gaz naturel et placement des appareils d'utilisation - Dispositions générales] 

[NBN EN 1749, Classification des appareils utilisant les combustibles gazeux selon le mode d'amenée d'air comburant et le mode d'évacuation des produits de combustion (types)] 

[NBN/DTD B 61-001, Chaufferies et cheminées ] 

[NBN/DTD B 61-002, Chaudières de chauffage central dont la puissance nominale est inférieure à 70 kW - Prescriptions concernant leur espace d'installation, leur amenée d'air et leur évacuation de fumée ]

[63.21.5 a Chaleur - production - chaudières au gaz sur socle - ouvertes / uniquement CC [[entities/cctb|CCTB]] 01.11](90_63.21.5_chaudières_au_gaz_sur_socle_cctb_01.12.md)

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit de chaudières posées sur socle destinées à alimenter une installation de chauffage central. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit de chaudières à haut rendement (HR+) / à condensation (HR- top) sur socle, à chambre de combustion ouverte (type B), sans production d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]], conformément à l'article

[63.21.5 Chaudières au gaz sur socle.](90_63.21.5_chaudières_au_gaz_sur_socle_cctb_01.12.md)

**Spécifications :** 

Chaudière : 

- Puissance : *** kW (puissance en fonction des déperditions de chaleur calculées) 

Pompe : 

- Débit : *** m³/h 

- Hauteur de refoulement : *** kPa 

- Réglage du régime : > 3 / électronique 

Vase d'expansion : 

- Contenance utile : *** litres 

- Pression de gonflage : 0.5 / 1 / 1.5 bars 

Ballon ECS : 

- Contenu du ballon d'ECS : ≥ 50 (par défaut) / *** litres 

- Dimensions maximales : *** mm (à indiquer uniquement lorsque l'espace est réduit) 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Chaque appareil est raccordé à la cheminée au moyen d'un conduit individuel résistant à la chaleur, aux agents chimiques et mécaniques (aluminium ou inox). L'utilisation d'assemblages flexibles à parois minces est absolument interdite. 

Le conduit de raccordement : 

- Est le plus court possible, 

- Présente un parcours vertical sur les premiers 50 cm, mesuré à partir du dessus du stabilisateur de tirage ; 

Les raccordements dont la longueur ≥ 50 cm : 

- Sont inclinés vers le haut (non pas horizontalement), 

- Ne dépasse pas dans le conduit de cheminée, 

- Présentent une section de passage ≥ à celle de la sortie du stabilisateur de tirage de l'appareil (cela s'applique également à la section de la cheminée), 

- Présentent le moins de coudes possibles et les coudes éventuels sont à développement progressif ; 

- Sont démontables en vue de l'entretien et du contrôle ; 

- Une ouverture est prévue dans la cheminée pour un cendrier et un bac de recueillement des condensats ; 

- L'ouverture entre le conduit et la cheminée est fermée avec un matériau résistant à la chaleur et achevée par une rosace.

**Notes d’exécution complémentaires** 

Alimentation et raccordement selon l'article [63.12.1c](79_63.12.1_installations_individuelles_cctb_01.13.md) Chaleur

- installations individuelles

- alimentations & raccordements 

Les chaudières sont placées sur des socles en béton coulés dans un cadre en métal, d'une hauteur de 8 cm et/ou sur des socles préfabriqués à pieds réglables et adaptés au type de chaudière. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

**(soit par défaut)** 

**1. Par installation** 

**(soit)** 

2. Selon le bordereau des pièces 

**nature du marché:** 

QF 

[63.21.5 b Chaleur - production - chaudières au gaz sur socle - ouvertes / CC & ECS (réservoir) [[entities/cctb|CCTB]] 01.11](90_63.21.5_chaudières_au_gaz_sur_socle_cctb_01.12.md)

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de chaudières posées sur socle destinées à alimenter une installation de chauffage central et à la production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]]. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit de chaudières à haut rendement (HR+) / à condensation (HR- top),à chambre de combustion ouverte (type B), destinées au chauffage et équipées pour la production d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] à accumulation, conformément à l'article

[63.21.5 Chaudières au gaz sur socle.](90_63.21.5_chaudières_au_gaz_sur_socle_cctb_01.12.md)

**Spécifications :** 

Chaudière : 

- Puissance : *** kW (puissance en fonction des déperditions de chaleur calculées) 

Pompe : 

- Débit : *** m³/h 

- Hauteur de refoulement : *** kPa 

- Réglage du régime : > 3 / électronique 

Vase d'expansion : 

- Contenance utile : *** litres 

- Pression de gonflage : 0.5 / 1 / 1.5 bar 

Ballon ECS : 

- Contenu du ballon d'ECS : ≥ 50 (par défaut) / *** litres 

- Dimensions maximales : *** mm (à indiquer uniquement lorsque l'espace est réduit)

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Chaque appareil est raccordé à la cheminée au moyen d'un conduit individuel résistant à la chaleur, aux agents chimiques et mécaniques (aluminium ou inox). L'utilisation d'assemblages flexibles à parois minces est absolument interdite. 

Le conduit de raccordement : 

- Est le plus court possible, 

- Présente un parcours vertical sur les premiers 50 cm, mesuré à partir du dessus du stabilisateur de tirage ; 

Les raccordements dont la longueur ≥ 50 cm : 

- Sont inclinés vers le haut (non pas horizontalement), 

- Ne peuvent dépasser dans le conduit de cheminée, 

- Présentent une section de passage au moins égale à celle de la sortie du stabilisateur de tirage de l'appareil (cela s'applique également à la section de la cheminée), 

- Présentent le moins de coudes possibles et les coudes éventuels sont à développement progressif ; 

- Sont démontable en vue de l'entretien et du contrôle ; 

- Une ouverture est prévue dans la cheminée pour un cendrier et un bac de recueillement des condensats ; 

- L'ouverture entre le conduit et la cheminée est fermée avec un matériau résistant à la chaleur et achevée par une rosace. 

**Notes d’exécution complémentaires** 

Alimentation et raccordement selon l'article [63.12.1c](79_63.12.1_installations_individuelles_cctb_01.13.md) Chaleur

- installations individuelles

- alimentations & raccordements 

Les chaudières sont placées sur des socles en béton coulés dans un cadre en métal, d'une hauteur de 8 cm et/ou sur des socles préfabriqués à pieds réglables et adaptés au type de chaudière. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

**(soit par défaut)** 

**1. Par installation** 

**(soit)** 

**2. Selon le bordereau des pièces** 

**nature du marché:** 

QF 

[63.21.5 c Chaleur - production - chaudières au gaz sur socle - fermées / uniquement CC [[entities/cctb|CCTB]] 01.11](90_63.21.5_chaudières_au_gaz_sur_socle_cctb_01.12.md)

**DESCRIPTION** 

**Définition / Comprend**

Il s’agit de chaudières posées sur socle destinées à alimenter une installation de chauffage central . 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit de chaudières sur socle à haut rendement (HR+) / à condensation (HR- top), équipées d'un brûleur atmosphérique ou à pré-mélange, à chambre de combustion fermée (type C), sans production d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]], conformément au chapitre

[63.21.5 Chaudières au gaz sur socle.](90_63.21.5_chaudières_au_gaz_sur_socle_cctb_01.12.md)

**Spécifications :** 

Chaudière : 

- Puissance : *** kW (puissance en fonction des déperditions de chaleur calculées) 

Pompe : 

- Débit : *** m³/h 

- Hauteur de refoulement : *** kPa 

- Réglage du régime : > 3 / électronique 

Vase d'expansion : 

- Contenance utile : *** litres 

- Pression de gonflage : 0.5 / 1 / 1.5 bars 

Ballon ECS : 

- Contenu du ballon d'ECS : ≥ 50 (par défaut) / *** litres 

- Dimensions maximales : *** mm (à indiquer uniquement lorsque l'espace est réduit) 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Conformément aux prescriptions du fabricant et avec les tuyaux appropriés pour l'amenée d'air de combustion et l'évacuation des gaz de combustion. 

**Notes d’exécution complémentaires** 

Alimentation et raccordement selon l'article [63.12.1c](79_63.12.1_installations_individuelles_cctb_01.13.md) Chaleur

- installations individuelles

- alimentations & raccordements 

Les chaudières sont placées sur des socles en béton coulés dans un cadre en métal, d'une hauteur de 8 cm et/ou sur des socles préfabriqués à pieds réglables et adaptés au type de chaudière. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

**(soit par défaut)** 

1. Par installation 

**(soit)** 

2. Selon le bordereau des pièces 

**nature du marché:** 

QF

[63.21.5 d Chaleur - production - chaudières au gaz sur socle - fermées / CC & ECS (réservoir) [[entities/cctb|CCTB]] 01.11](90_63.21.5_chaudières_au_gaz_sur_socle_cctb_01.12.md)

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de chaudières posées sur socle destinées à alimenter une installation de chauffage central et à la production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]]. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit de chaudières sur socle à haut rendement (HR+) / à condensation (HR- top), équipées d'un brûleur atmosphérique ou à pré-mélange, à chambre de combustion fermée (type C), destinées au chauffage et également à l'a production d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] à accumulation, conformément à l'art.

[63.21.5 Chaudières au gaz sur socle.](90_63.21.5_chaudières_au_gaz_sur_socle_cctb_01.12.md)

- Spécifications : 

Chaudière : 

- Puissance : *** kW (puissance en fonction des déperditions de chaleur calculées) 

Pompe : 

- Débit : *** m³/h 

- Hauteur de refoulement : *** kPa 

- Réglage du régime : > 3 / électronique 

Vase d'expansion : 

- Contenance utile : *** litres 

- Pression de gonflage : 0.5 / 1 / 1.5 / *** bars 

Ballon ECS : 

- Contenu du ballon d'ECS : ≥ 50 (par défaut) / *** litres 

- Dimensions maximales : *** mm (à indiquer uniquement lorsque l'espace est réduit) 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Conformément aux prescriptions du fabricant et avec les tuyaux livrés pour l'amenée d'air de combustion et l'évacuation des gaz de combustion. L'aboutissement des systèmes par rapport aux ouvertures dans l'habitation et les obstacles satisfait aux normes [NBN D 51-003:2010+A2] et  [NBN/DTD B 61-002] et aux recommandations du fournisseur. 

**Notes d’exécution complémentaires** 

Alimentation et raccordement selon le chapitre [63.12.1c](79_63.12.1_installations_individuelles_cctb_01.13.md) Chaleur

- installations individuelles

- alimentations & raccordements 

Les chaudières sont placées sur des socles en béton coulés dans un cadre en métal, d'une hauteur de 8 cm et/ou sur des socles préfabriqués à pieds réglables et adaptés au type de chaudière. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

**(soit par défaut)**

**1. Par installation** 

**(soit)** 

**2. Selon le bordereau des pièces** 

**nature du marché:** 

**QF** 

[63.21.5 e Chaleur - production - chaudières au gaz sur socle - livrées par le maître d'ouvrage [[entities/cctb|CCTB]] 01.10](90_63.21.5_chaudières_au_gaz_sur_socle_cctb_01.12.md)

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des appareils de [[concepts/production-de-chaleur|Production de Chaleur]] à gaz, livrés par le Maître de l'Ouvrage et à poser par l'entreprise. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

**(soit par défaut)** 

**1. Par installation** 

**(soit)** 

**2. Selon le bordereau des pièces** 

**nature du marché:** 

QF 

[63.21.5 f Chaleur - production - chaudières au gaz sur socle - à condensation [[entities/cctb|CCTB]] 01.13](90_63.21.5_chaudières_au_gaz_sur_socle_cctb_01.12.md)

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de chaudières gaz à condensation posées sur socle destinées à alimenter une installation de chauffage central. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Il s'agit de chaudières au gaz sur socle à condensation (HR-top). 

Les différents types portent l'indication Cnm (selon le tableau du chapitre [63.21.6 Chaudières murales au gaz](91_63.21.6_chaudières_murales_au_gaz_cctb_01.11.md)). 

Les prescriptions du fabricant sont scrupuleusement respectées et utilise uniquement des matériaux prescrits ou livrés par le fabricant. Les appareils sont destinés au chauffage. Ils sont modulants sur la plus grande plage possible et au moins : 20 % … 100 % 

Chaudière :

- Puissance utile demandée Pu = *** kW 

- La puissance utile doit être atteinte au régime d’eau 80/60 (par défaut) / 70/50 / 50/30 °C. 

- Type d’appareil : B23 / B23p / C13 / C33 / C33s / C33(x) / C43 / C53 / C83 / C83(x) / C93(x) 

- Le corps de chaudière est prévu pour résister à une pression utile minimale correspondant aux conditions d’utilisation avec un minimum : des valeurs prescrites au [[entities/cct-105|CCT 105]] (par défaut) / de *** bars. 

- Nombre de chaudières : 1 (par défaut) / 2 / 3 / 4 / 5 

- Type d’alimentation du condenseur : chaudière irriguée par 1 retour unique basse température et 1 départ unique (par défaut) / condenseur irrigué par un circuit séparé à basse température / chaudière équipée d’un double retour d’eau (l’un à basse température, l’autre à plus haute température) et d’un départ unique. 

Brûleur : 

- Un seul brûleur à prémélange à modulation progressive et résistant à la corrosion, avec électrode d'allumage; 

- Brûleurs équipés d’une régulation avec sonde d’oxygène résiduel dans les gaz de combustion : non (par défaut) / oui. 

Pompe : 

- Débit :  ***  m³/h 

- Hauteur de refoulement :  *** kPa 

- Réglage du régime :  > 3 / électronique 

Vase d'expansion : 

- Contenance utile :  ***  litres 

- Pression de gonflage : 0.5 / 1 / 1.5 bars 

- Dimensions maximales :  *** (à indiquer uniquement lorsque l'espace est réduit) 

Evacuation des condensats : 

- Un dispositif d'évacuation des eaux de condensation à l'égout via un raccord ouvert. 

- Installation d’office d’un système de neutralisation des condensats pour les chaudières d’une Pu ≤ 400 kW : non (par défaut) / oui 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

Caractéristiques de fonctionnement à atteindre durant l’essai in situ : 

- Rendement de combustion minimum (sur PCI) à puissance utile Pu : valeurs imposées au [[entities/cct-105|CCT 105]] (par défaut) / *** % 

- Rendement de combustion minimum (sur PCI) à charge partielle : valeurs imposées au [[entities/cct-105|CCT 105]] (par défaut) / *** % 

- Émission max. de NOx : valeurs imposées au [[entities/cct-105|CCT 105]](par défaut) / *** mg/kWh 

- Émission max. de CO : valeurs imposées au [[entities/cct-105|CCT 105]] (par défaut) / *** mg/kWh 

- Indice d’opacité max. : valeurs imposées au [[entities/cct-105|CCT 105]] (par défaut) / *** 

Alimentation et raccordement selon l'article [63.12.1c](79_63.12.1_installations_individuelles_cctb_01.13.md) Chaleur - installations individuelles - 

alimentations & raccordements. Les chaudières sont placées sur des socles en béton coulés dans un cadre en métal, d'une hauteur de 8 cm et/ou sur des socles préfabriqués à pieds réglables et adaptés au type de chaudière. 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

[[entities/cct-105|CCT 105]], Cahier des charges-type 105 - Chauffage central, ventilation et conditionnement d'air] C1 CHAUDIÈRES ET BRÛLEURS 

**Exécution**

[[entities/cct-105|CCT 105]], Cahier des charges-type 105 - Chauffage central, ventilation et conditionnement d'air] C1 CHAUDIÈRES ET BRÛLEURS 

**MESURAGE** 

**unité de mesure:** 

pc (par défaut) / fft 

**(soit par défaut)** 

**1. Pc** 

**(soit)** 

**2. fft** 

**code de mesurage:** 

**(soit par défaut)** 

1. Quantité nette de chaudières à mettre en œuvre. 

**(soit)** 

2. Pour l’ensemble des chaudières à installer. 

**nature du marché:** 

QF (par défaut)/ PG 

**(soit par défaut)** 

1. QF 

**(soit)** 

**2. PG**
