---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.21.7"
ordre_document: 92
titre: "63.21.7 Convecteurs au gaz CCTB 01.13"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 92 63.21.7 Convecteurs au gaz CCTB 01.13]
resume_section: |-
  **63.21.7 Convecteurs au gaz CCTB 01.13**

  Convecteurs au gaz individuels, destinés à l'entretien ou au remplacement d'appareils existants. Non prévus pour les nouvelles constructions ou rénovations, qui doivent suivre les normes de chauffage de la section 63.

  - **Type B** : Chambre de combustion ouverte, raccordée à une cheminée.
  - **Type C** : Chambre de combustion fermée, raccordée directement à un mur extérieur.

  **Normes applicables** : NBN EN 613, 1319, 13611, 257:2022+A1, 161+A3, 88-1:2011+A1, 1106:2022+A1, 14459, 13090.
  **Unité de mesure** : Pièce (pc).
  **Nature du marché** : QF.
  - **63.21.7a Chaleur - production - convecteurs au gaz - chambres de combustion ouvertes CCTB 01.10** — `section:63.21.7a`, article, profondeur 6, pages 187-187
  - **63.21.7b Chaleur - production - convecteurs au gaz - chambres de combustion fermées CCTB 01.10** — `section:63.21.7b`, article, profondeur 6, pages 188-188
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/91-63-21-6-chaudieres-murales-au-gaz-cctb-01-11|63.21.6 Chaudières murales au gaz CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/93-63-22-production-a-partir-du-mazout-equipements-cctb-01-13|63.22 Production à partir du mazout équipements CCTB 01.13]]"
tags: [document-section, cctb]
sources: [92_63.21.7_convecteurs_au_gaz_cctb_01.13.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.21.7 Convecteurs au gaz [[entities/cctb|CCTB]] 01.13

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des convecteurs au gaz individuels 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

**NORMES DE RÉFÉRENCE OU EQUIVALENCES NORMES EUROPEENNES** 

[NBN EN 613, Appareils de chauffage indépendants à foyer fermé utilisant les combustibles gazeux de types B11, C11, C31 et C91] 

[NBN EN 1319, Générateurs d'air chaud à convection forcée utilisant les combustibles gazeux pour le chauffage de locaux à usage domestique et non domestique, de débit calorifique inférieur ou égal à 300 kW, sur pouvoir calorifique inférieur (PCI)] 

[NBN EN 13611, Équipements auxiliaires pour brûleurs et appareils utilisant des combustibles gazeux ou liquides - Exigences générales] 

[NBN EN 257:2022+A1, Thermostats mécaniques pour appareils à gaz] 

[NBN EN 161+A3, Robinets automatiques de sectionnement pour brûleurs à gaz et appareils à gaz] 

[NBN EN 88-1:2011+A1, Régulateurs de pression et dispositifs de sécurité associés pour appareils à gaz - Partie 1: Régulateurs de pression pour pression amont inférieure ou égale à 50 kPa] 

[NBN EN 1106:2022+A1, Robinets à commande manuelle pour appareils à gaz] 

[NBN EN 14459, Dispositifs de commande et de sécurité pour brûleurs et appareils utilisant des combustibles gazeux ou liquides

- Fonctions de commande des systèmes électroniques

- Méthodes de classification et d’évaluation] 

[NBN EN 13090, Matériaux pour la réétanchéité des raccords filetés des tuyauteries de gaz dans les bâtiments] 

**AIDE** 

Note à l'attention de l'auteur de projet 

La rubrique 'convecteurs au gaz' est uniquement retenue en vue de l'entretien et/ou du remplacement des appareils existants. Les nouvelles constructions ainsi que les projets de rénovation sont équipés d'une installation de chauffage (individuelle) conformément à la section

[63 Chaleur.](74_63_chaleur_cctb_01.13.md)

[63.21.7 a Chaleur - production - convecteurs au gaz - chambres de combustion ouvertes [[entities/cctb|CCTB]] 01.10](92_63.21.7_convecteurs_au_gaz_cctb_01.13.md)

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit d'appareils à chambre de combustion ouverte pour le raccordement à une cheminée. (type B). 

MESURAGE 

**unité de mesure:** 

**pc** 

**nature du marché:** 

**QF** 

###### 63.21.7 b Chaleur - production - convecteurs au gaz - chambres de combustion fermées [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit d'appareils à chambre de combustion fermée pour raccordement direct dans un mur extérieur (type C). 

**MESURAGE** 

**unité de mesure:** 

pc 

**nature du marché:** 

QF
