---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.22"
ordre_document: 93
titre: "63.22 Production à partir du mazout équipements CCTB 01.13"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 93 63.22 Production à partir du mazout équipements CCTB 01.13]
resume_section: |-
  **63.22 Production à partir du mazout - équipements CCTB 01.13**

  Ce poste couvre les équipements de production de chaleur fonctionnant au mazout pour le chauffage et l'eau chaude sanitaire, incluant la fourniture, la pose, les essais et le raccordement des installations, conformément aux normes. Les prix unitaires incluent les appareils, systèmes d’expansion, pompes, robinetterie, purgeurs, protections externes, raccordements et toutes prestations nécessaires au bon fonctionnement.

  À partir du 1er avril 2024, seuls le gasoil de chauffage H0 (≤ 0,5 % EMAG) et H7 (≤ 7 % EMAG) seront disponibles, avec une teneur en soufre ≤ 10 ppm. Le mazout bio est sensible aux bactéries en cas de faible circulation et de condensation dans les réservoirs. Référence : norme XPD 35430 pour les chaudières étanches au fioul.
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/92-63-21-7-convecteurs-au-gaz-cctb-01-13|63.21.7 Convecteurs au gaz CCTB 01.13]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/94-63-22-1-stockages-du-mazout-cctb-01-13|63.22.1 Stockages du mazout CCTB 01.13]]"
tags: [document-section, cctb]
sources: [93_63.22_production_à_partir_du_mazout_-_équipements_cctb_01.13.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

#### 63.22 Production à partir du mazout - équipements [[entities/cctb|CCTB]] 01.13

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de tous les équipements de [[concepts/production-de-chaleur|Production de Chaleur]] destinés à alimenter les installations de chauffage et de production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] à partir du mazout. 

Le poste "installation de mazout" comprend la fourniture et la pose de tous les matériaux en vue de la réalisation d'une installation intérieure en état de fonctionnement, conformément aux normes en vigueur, c'est-à-dire la fourniture de toutes les pièces, le montage et la fixation, ainsi que les essais et le raccordement réservoirs de stockage. 

Conformément aux conditions générales et/ou spécifiques dans le cahier spécial des charges, les prix unitaires compris dans ce poste comprennent toujours, soit selon la ventilation dans le métré récapitulatif, soit dans leur totalité : 

- Les appareils de production de chaleurs 

- Les systèmes d’expansion particuliers à ces appareils 

- Les pompes et circulateurs particuliers à ces appareils 

- La robinetterie 

- Les purgeurs 

- La protection externe 

- Les raccordements 

Toutes sujétions, fournitures et prestations non décrites spécifiquement mais nécessaires au bon fonctionnement des installations. 

**Remarques importantes**

A partir du 1er avril 2024, le mazout 50S, dont la teneur en soufre est de 50 ppm (parties par million, NDLR) n'est plus disponible sur le marché. 

Seul le gasoil de chauffage d'une teneur en soufre de ≤ 10 ppm, ou 0,001 %, est commercialisé. Seules deux types de mazout, le H0 et le H7, sont vendus à compter d'avril 2024. Le gasoil de chauffage H0 contient ≤ 0,5 % de biocomposants EMAG, tandis que le H7 en comporte ≤ 7 %. 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

[XPD 35430, Chaudières étanches au fioul ] 

**Exécution** 

[XPD 35430, Chaudières étanches au fioul ] 

**AIDE** 

Le mazout de chauffage bio est sensible à la formation de bactéries, surtout en cas de faible circulation du carburant et en présence d'eau (condensation) dans le réservoir, pouvant entraîner l'obstruction des filtres.
