---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.22.1"
ordre_document: 94
titre: "63.22.1 Stockages du mazout CCTB 01.13"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 94 63.22.1 Stockages du mazout CCTB 01.13]
resume_section: |-
  **63.22.1 Stockages du mazout CCTB 01.13**

  Ce poste couvre la fourniture et la pose de citernes non enterrées (métalliques, synthétiques ou autres). Les matériaux et l’exécution doivent respecter le [CCT 105]. Les citernes métalliques peuvent être montées sur place ou préfabriquées, avec des épaisseurs minimales de tôles définies selon la forme et la contenance. Les citernes synthétiques sont en PE-HD, résistantes à la corrosion, avec options de double paroi et accessoires inclus.

  **Exécution :**
  - Contenance ≤ 3000 L : législation wallonne et [CCT 105].
  - Contenance > 3000 L à < 25000 L : déclaration obligatoire, conformité à l’AGW du 17/07/2003, contrôle périodique.
  - Contenance ≥ 25000 L : permis d’environnement requis.

  **Tests :** Étanchéité par dépression avec rapport transmis au maître d’ouvrage.

  **Mesurage :** Unité : pièce (pc), selon volume de stockage.
  - **63.22.1a Chaleur - production - cuves non enterrées métalliques à monter sur place CCTB 01.13** — `section:63.22.1a`, article, profondeur 6, pages 190-190
  - **63.22.1b Chaleur - production - cuves non enterrées métalliques préfabriquées CCTB 01.13** — `section:63.22.1b`, article, profondeur 6, pages 191-191
  - **63.22.1c Chaleur - production - cuves non enterrées synthétiques CCTB 01.13** — `section:63.22.1c`, article, profondeur 6, pages 192-192
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/93-63-22-production-a-partir-du-mazout-equipements-cctb-01-13|63.22 Production à partir du mazout équipements CCTB 01.13]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/95-63-22-2-canalisations-alimentation-cctb-01-12|63.22.2 Canalisations alimentation CCTB 01.12]]"
tags: [document-section, cctb]
sources: [94_63.22.1_stockages_du_mazout_cctb_01.13.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.22.1 Stockages du mazout [[entities/cctb|CCTB]] 01.13

**DESCRIPTION** 

**Définition / Comprend** 

Ce poste comprend la fourniture et la pose des citernes non enterrées de stockage du mazout, soit métallique à monter sur place, soit métallique préfabriquée, soit synthétique. 

**MATÉRIAUX** 

Voir le chapitre C2 du [[entities/cct-105|CCT 105]], Cahier des charges-type 105 - Chauffage central, ventilation et conditionnement d'air]. 

I. Pour les réservoirs acier : utilisation d'acier au carbone type S235 JR / S275 JR pour les parois. 

**Suivant la forme :** 

1. Réservoir cylindrique non-enterré : 

   - épaisseur des tôles paroi intérieur : ≥ 5 / 6 mm 

   - épaisseur des tôles paroi extérieur (double paroi) : ≥ 3 /4 mm 

2. Réservoir parallélipédiques et prismes non-enterré : 

   - épaisseur des tôles : ≥ 5 mm 

Supports : 

**(soit) :** 2 (par défaut) / *** supports sur 120° (par défaut) / *** ou 1/3 (par défaut) / *** de la circonférence du réservoir. 

**(soit) :** à l'aide de poutres à profil fermé. 

II. Pour les réservoirs en polymères thermoplastiques : voir C2 du [[entities/cct-105|CCT 105]]. 

Matériaux : 

**(soit) :** soudés en polyéthylène mouléspar rotation / enroulés en spirale 

**(soit) :** en polyéthylène moulés 

III. Pour les réservoirs en polymères dit "en béton" : voir C2 du [[entities/cct-105|CCT 105]]. 

IV. Pour les réservoirs en acier à revêtement intérieur en matière plastique renforcée de fibres de verre (PRV) : voir C2 du [[entities/cct-105|CCT 105]]. V. Pour les réservoirs en en acier à revêtement intérieur en chlorure de polyvinyle (PVC), à revêtement mebranaire : voir C2 du [CCT 105].

**EXÉCUTION / MISE EN ŒUVRE** 

Toutes les opérations de levage, mise en place, stabilisation, ancrage, ... se font suivant [[entities/cct-105|CCT 105]], Cahier des charges-type 105 - Chauffage central, ventilation et conditionnement d'air]. 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

[[entities/cct-105|CCT 105]], Cahier des charges-type 105 - Chauffage central, ventilation et conditionnement d'air]. 

**Exécution** 

Le placement de citerne de capacité > 3000 litres respecte l' [AGW 2003-07-17 intégral]. 

[[entities/cct-105|CCT 105]], Cahier des charges-type 105 - Chauffage central, ventilation et conditionnement d'air]. 

**AIDE** 

A partir du 1 er avril 2024, s'assurer que la cuve de stockage est compatible avec les gazoils H0 et H7 car ces derniers présentent un risque de formation de bactéries, surtout en cas de faible circulation du carburant et en présence d'eau (condensation) dans le réservoir, pouvant entraîner l'obstruction des filtres. 

Voir [https://sol.environnement.wallonie.be/home/sols/citernes.html](https://sol.environnement.wallonie.be/home/sols/citernes.html) 

###### 63.22.1 a Chaleur - production - cuves non enterrées métalliques à monter sur place [[entities/cctb|CCTB]] 01.13 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de citerne métallique sur mesure à souder sur place, soit en cave, soit dans un local aménagé. Cet emplacement est à préciser par l'architecte / le bureau d'étude. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les citernes sont construites sur mesure en place par soudure dite à l’arc ou autres systèmes équivalent, en tôle d’acier d’épaisseur ≥ 3 mm en fonction de la contenance et de la forme avec renforts intérieurs soudés (note de calcul à fournir par l’entrepreneur). 

Elles sont pourvues d’orifices filetés intérieurs (DN 50) en nombre suffisant (≥ 4) pour recevoir la tuyauterie de remplissage, de ventilation, la jauge à flotteur ou électronique ainsi que les accessoires destinés au système d’aspiration du mazout. 

Elles sont équipées d’un système anti-débordement / sonde électronique / sifflet. 

Elles sont revêtues au minimum d’1 / de 2 (par défaut) couche(s) de peinture antirouille. 

Un test d’étanchéité par dépression est effectué et le rapport de test est transmis au maître de l’ouvrage. 

Elles sont posées sur un socle avec interposition d’un isolant type « roofing » pour empêcher les remontées d’humidité. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

La contenance varie en fonction de la puissance de l’installation et de la place disponible tout en veillant à assurer une réserve d’approvisionnement de minimum 6 mois. 

Contenance : ≤ 3000 / > 3000 / ≥ de 25000 litres

**(soit)** 

Contenance ≤ 3000 litres : appliquer la législation en vigueur en Wallonie et et le [[entities/cct-105|CCT 105]]. 

**(soit)** 

Contenance >  3000 à < 25000 litres : le dépôt est considéré comme un établissement de classe 3 et doit faire l'objet d'une déclaration et respecter les conditions figurant dans l'AGW du 17 juillet 2003, dont le contrôle périodique par un technicien agréé et le [[entities/cct-105|CCT 105]]. L'installation de la cuve est obligatoirement déclarée à son Administration communale. ll faut assurer la conformité et l'étanchéité. 

**(soit)** 

Contenance ≥ de 25000 litres : les dépôts sont soumis au permis d'environnement. Demander un permis d'environnement / un permis unique pour un établissement de classe 1 / 2. Appliquer également le [[entities/cct-105|CCT 105]]. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Suivant le volume de stockage 

**nature du marché:** 

QF 

###### 63.22.1 b Chaleur - production - cuves non enterrées métalliques préfabriquées [[entities/cctb|CCTB]] 01.13 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de citerne métallique sur mesure préfabriquée en usine posée, soit dans une cave, soit dans un local aménagé couvert. Cet emplacement est à préciser par l'architecte / le bureau d'étude. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les citernes sont construites en acier et avec un système en simple / double paroi : à préciser par l'architecte / le bureau d'études. 

Elles sont pourvues d’orifices filetés intérieurs ( DN 50) en nombre suffisant (≥ 4 (par défaut) / ***) pour recevoir la tuyauterie de remplissage, de ventilation, la jauge à flotteur ou électronique ainsi que les accessoires destinés au système d’aspiration du mazout. 

Elles sont revêtues d’une couche d’antirouille et d’une peinture de finition. Le détecteur de fuite est à comprendre dans la fourniture. 

Un test d’étanchéité par dépression est effectué et le rapport de test est transmis au maître de l’ouvrage. 

Elles sont pourvues de pieds et posées avec interposition d’un isolant type « roofing »  pour empêcher les remontées d’humidité. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

La contenance varie en fonction de la puissance de l’installation et de la place disponible tout en veillant à assurer une réserve d’approvisionnement de minimum 6 mois. 

Contenance : ≤ 3000 / > 3000 / ≥ de 25000 litres

**(soit)** 

Contenance ≤ 3000 litres : appliquer la législation en vigueur en Wallonie et et le [[entities/cct-105|CCT 105]]. 

**(soit)** 

Contenance >  3000 à < 25000 litres : le dépôt est considéré comme un établissement de classe 3 et doit faire l'objet d'une déclaration et respecter les conditions figurant dans l'AGW du 17 juillet 2003, dont le contrôle périodique par un technicien agréé et le [[entities/cct-105|CCT 105]]. L'installation de la cuve est obligatoirement déclarée à son Administration communale. ll faut assurer la conformité et l'étanchéité. 

**(soit)** 

Contenance ≥ de 25000 litres : les dépôts sont soumis au permis d'environnement. Demander un permis d'environnement / un permis unique pour un établissement de classe 1 / 2. Appliquer également le [[entities/cct-105|CCT 105]]. 

**MESURAGE** 

**unité de mesure:** 

pc 

**code de mesurage:** 

Suivant le volume de stockage 

**nature du marché:** 

QF 

###### 63.22.1 c Chaleur - production - cuves non enterrées synthétiques [[entities/cctb|CCTB]] 01.13 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de citernes réalisées en matière synthétique à posés en cave ou dans un local approprié couvert. Cet emplacement est à préciser par l'architecte / le bureau d'étude. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les cuves sont constituées de : 

- Cuve intérieure en PE-HD, fabriquée sans soudure et insensible à la corrosion avec possibilité d'entourer l'enveloppe extérieure en acier galvanisé double face avec un volume de rétention de 100 % à préciser par l'architecte ou le bureau d'études. 

- Palette et 2 poignées intégrées 

- Garantie d’usine de 5 (par défaut) / *** ans 

- Les cuves sont simples ou jumelées et sont donc dans ce cas vidées ensembles. 

- Attestation de conformité et manuel de montage compris. 

- Ces cuves sont construites pour usage intérieur ou sous un toit. 

- Elles sont pourvues d’orifices filetés intérieurs (DN 50) en nombre suffisant (≥ 4) pour recevoir la tuyauterie de remplissage, de ventilation, la jauge à flotteur ou électronique ainsi que les accessoires destinés au système d’aspiration du mazout. 

- Le détecteur de fuite est à comprendre dans la fourniture. 

- Un test d’étanchéité par dépression est effectué et le rapport de test est transmis au maître de l’ouvrage. 

- Elles sont pourvues de pieds et posées avec interposition d’un isolant type « roofing » pour empêcher les remontées d’humidité. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales**

La contenance varie en fonction de la puissance de l’installation et de la place disponible tout en veillant à assurer une réserve d’approvisionnement de minimum 6 mois. 

Contenance : ≤ 3000 / > 3000 / ≥ de 25000 litres 

**(soit)** 

Contenance ≤ 3000 litres : appliquer la législation en vigueur en Wallonie et et le [[entities/cct-105|CCT 105]]. 

**(soit)** 

Contenance >  3000 à < 25000 litres : le dépôt est considéré comme un établissement de classe 3 et doit faire l'objet d'une déclaration et respecter les conditions figurant dans l'AGW du 17 juillet 2003, dont le contrôle périodique par un technicien agréé et le [[entities/cct-105|CCT 105]]. L'installation de la cuve est obligatoirement déclarée à son Administration communale. ll faut assurer la conformité et l'étanchéité. 

**(soit)** 

Contenance ≥ de 25000 litres : les dépôts sont soumis au permis d'environnement. Demander un permis d'environnement / un permis unique pour un établissement de classe 1 / 2. Appliquer également le [[entities/cct-105|CCT 105]]. 

**MESURAGE** 

**unité de mesure:** 

pc 

**nature du marché:** 

QF
