---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.22.2"
ordre_document: 95
titre: "63.22.2 Canalisations alimentation CCTB 01.12"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 95 63.22.2 Canalisations alimentation CCTB 01.12]
resume_section: |-
  **63.22.2 Canalisations alimentation CCTB 01.12**

  **Description générale :**
  Tuyauteries pour alimenter les appareils de production de chaleur dans les bâtiments résidentiels, publics, collectifs et tertiaires. Comprend conduites, accessoires, percements, protections, études, essais d’étanchéité et plans as-built (formats DWG, PDF et exemplaires papier).

  **Exécution :**
  Respect des normes de résistance au feu pour les traversées de murs/sols. Alimentation en mazout conforme à la norme NBN EN 12514.

  ---

  **63.22.2a Canalisations en acier :**
  - **Matériaux :** Tuyaux en acier avec revêtement antirouille et finition (teinte à agréer). Robinetterie et joints résistants aux hydrocarbures.
  - **Dimensionnement :** Calculé par l’entrepreneur selon distance, pertes de charge et débit.
  - **Mesurage :** En mètres (par défaut) ou par type de logement, selon diamètre (DN 10 à 125 mm).

  ---

  **63.22.2b Canalisations en cuivre :**
  - **Matériaux :** Tuyaux en cuivre. Robinetterie et joints résistants aux hydrocarbures.
  - **Dimensionnement :** Identique à celui des canalisations en acier.
  - **Mesurage :** Identique à celui des canalisations en acier.

  **Notes communes :**
  Les traversées d’éléments résistants au feu doivent préserver cette résistance.
  - **63.22.2a Chaleur - production - canalisations alimentation - acier CCTB 01.11** — `section:63.22.2a`, article, profondeur 6, pages 194-194
  - **63.22.2b Chaleur - production - canalisations alimentation - cuivre CCTB 01.10** — `section:63.22.2b`, article, profondeur 6, pages 195-195
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/94-63-22-1-stockages-du-mazout-cctb-01-13|63.22.1 Stockages du mazout CCTB 01.13]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/96-63-22-3-accessoires-mazout-cctb-01-02|63.22.3 Accessoires mazout CCTB 01.02]]"
tags: [document-section, cctb]
sources: [95_63.22.2_canalisations_alimentation_cctb_01.12.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.22.2 Canalisations alimentation [[entities/cctb|CCTB]] 01.12

**DESCRIPTION** 

**Définition / Comprend** 

Il s'agit des tous les types de tuyauteries destinées à alimenter les appareils de [[concepts/production-de-chaleur|Production de Chaleur]] dans les installations de chauffage des bâtiments résidentiels, publics, collectifs et tertiaires. 

Sont compris dans le prix unitaire : les conduites et accessoires, les percements de murs et de sols, les manchons, les protections mécaniques et contre la corrosion, les saignées et toutes les réparations, l'étude, les essais d'étanchéité et les plans as-built du réseau de conduites conduites. Les documents sont sur support informatique et sous formats DWG et PDF ajouté de 2 (par défaut) / 3 exemplaires papiers minimum. Voir 02.53.1 Plans As-Built. 

**Remarques importantes** 

Toutes les conduites qui traversent un élément de construction (sol ou mur) qui répondent à une exigence de résistance au feu sont posées de façon à ne pas altérer la résistance au feu de cet élément de construction traversée 

**EXÉCUTION / MISE EN ŒUVRE** 

L'alimentation en mazout à partir de la citerne (des citernes) est prévue conformément à la norme [NBN EN 12514]. 

**DOCUMENTS DE RÉFÉRENCE** 

**Exécution** 

[NBN EN 12514, Composants destinés aux systèmes d'alimentation pour unités de consommation à combustible liquide]

###### 63.22.2 a Chaleur - production - canalisations alimentation - acier [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de la conduite d’alimentation (et son retour éventuel) du brûleur depuis la citerne jusqu’à la chaudière : à préciser par l'architecte / le bureau d'études. 

**Localisation** 

La conduite d’alimentation va de la citerne aux chaudières. 

**MATÉRIAUX** 

**Caractéristiques générales** 

La tuyauterie est réalisée en acier (caractéristiques suivant article [63.31.1a](132_63.31.1_conduites_accessoires_-_tuyaux_cctb_01.02.md) Chaleur

- distribution et émission

- conduites & accessoires- tuyaux / acier) revêtues d’une couche d’antirouille et d’une couche de finition (teinte à faire agréer par le maître de l’ouvrage ou son représentant). 

La robinetterie éventuelle résiste aux hydrocarbures. Il en va de même pour les différents joints réalisés pour l’étanchéité des raccords. 

Le dimensionnement de la tuyauterie est calculé par l’entrepreneur suivant une note de calcul (à fournir au Bureau d'Etude) en fonction de la distance d’aspiration, des différentes pertes de charges et du débit à assurer. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Notes d’exécution complémentaires** 

Toutes les conduites qui traversent un élément de construction (sol ou mur) qui répondent à une exigence de résistance au feu sont posées de façon à ne pas altérer la résistance au feu de cet élément de construction traversé : voir [66.32.2 Bornes d'incendie](268_66.32.2_bornes_dincendie_cctb_01.11.md) 

**MESURAGE** 

**unité de mesure:** 

m (par défaut) / fft 

**(soit par défaut)** 

**1. m** 

**(soit)** 

**2. fft** 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le diamètre  (DN 10 / 15 / 20 / 25 / 32 / 40 / 50 / 65 / 80 / 100 / 125 mm). Les conduites sont mesurées dans l'axe 

**(soit)** 

**2. Par type de logement** 

**nature du marché:** 

QF (par défaut) / PG 

**(soit par défaut)** 

**1. QF**

**(soit)** 

**2. PG** 

###### 63.22.2 b Chaleur - production - canalisations alimentation - cuivre [[entities/cctb|CCTB]] 01.10 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de la conduite d’alimentation (et son retour éventuel) du brûleur depuis la citerne jusqu’à la chaudière : à préciser par l'architecte / le bureau d'études. 

**Localisation** 

La conduite d’alimentation va de la citerne aux chaudières. 

**MATÉRIAUX** 

**Caractéristiques générales** 

La tuyauterie est réalisée en cuivre (caractéristiques suivant article [63.31.1b](132_63.31.1_conduites_accessoires_-_tuyaux_cctb_01.02.md) Chaleur

- distribution et émission

- conduites & accessoires

- tuyaux / cuivre) 

La robinetterie éventuelle résiste aux hydrocarbures. Il en va de même pour les différents joints réalisés pour l’étanchéité des raccords. 

Le dimensionnement de la tuyauterie est calculé par l’entrepreneur suivant une note de calcul (à fournir au bureau d'études.) en fonction de la distance d’aspiration, des différentes pertes de charges et du débit à assurer. 

**EXÉCUTION / MISE EN ŒUVRE** 

**Notes d’exécution complémentaires** 

Toutes les conduites qui traversent un élément de construction (sol ou mur) qui répondent à une exigence de résistance au feu sont posées de façon à ne pas altérer la résistance au feu de cet élément de construction traversé : voir [66.32.2 Bornes d'incendie](268_66.32.2_bornes_dincendie_cctb_01.11.md) 

**MESURAGE** 

**unité de mesure:** 

m (par défaut) / fft 

**(soit par défaut)** 

**1. m** 

**(soit)** 

**2. fft** 

**code de mesurage:** 

**(soit par défaut)** 

1. Selon le diamètre (DN 10 / 15 / 20 / 25 / 32 / 40 / 50 / 65 / 80 / 100/ 125 mm). Les conduites sont mesurées dans l'axe 

**(soit)** 

2. Par type de logement 

**nature du marché:** 

QF (par défaut) / PG 

**(soit par défaut)**

**1. QF** 

**(soit)** 

**2. PG**
