---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.22.3"
ordre_document: 96
titre: "63.22.3 Accessoires mazout CCTB 01.02"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 96 63.22.3 Accessoires mazout CCTB 01.02]
resume_section: |-
  **63.22.3 Accessoires mazout CCTB 01.02**

  Accessoires pour réservoirs de stockage de mazout : remplissage, ventilation, jauge, aspiration/retour, et filtres.

  **63.22.3 a - Évents, jauges et aspirations**
  - **Matériaux** : Bouchons de remplissage/ventilation (DN 50) en laiton ou acier, avec dispositifs de sécurité, anti-débordement et antivol. Jauges (flotteur, pneumatique ou électronique) indiquant le volume. Systèmes d’aspiration/retour (DN 50) avec clapet anti-retour et plonge en acier ou synthétique.
  - **Mesurage** : Installation complète (fft).

  **63.22.3 b - Filtres à mazout**
  - **Types** :
    - *Double conduite* : Filtres en laiton avec clapet de retenue, robinet d’arrêt, cartouches filtrantes (synthétique, tamis nickelé, bronze fritté), filtration ≥ 35-150 µm.
    - *Réalimentation* : Filtres avec purgeur d’air, mêmes caractéristiques que double conduite.
    - *Avec séparateur d’air* : Filtration et dégazage, corps métallique, boîtier transparent, débit max. 120 l/h, pression ≤ 6 bar, température ≤ 40 °C, compatible mazout 50S/gasoil H0-H7 (obligatoire dès 01/04/2024).
  - **Exécution** : Système optimisant l’aspiration et le dégazage du mazout, avec préchauffage via la pompe.
  - **Mesurage** : Par pièce (pc).
  - **63.22.3a Chaleur - production - évents, jauges et aspirations CCTB 01.11** — `section:63.22.3a`, article, profondeur 6, pages 196-196
  - **63.22.3b Chaleur - production - filtres à mazout CCTB 01.11** — `section:63.22.3b`, article, profondeur 6, pages 196-197
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/95-63-22-2-canalisations-alimentation-cctb-01-12|63.22.2 Canalisations alimentation CCTB 01.12]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/97-63-22-4-chaudieres-au-mazout-cctb-01-11|63.22.4 Chaudières au mazout CCTB 01.11]]"
tags: [document-section, cctb]
sources: [96_63.22.3_accessoires_mazout_cctb_01.02.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.22.3 Accessoires mazout [[entities/cctb|CCTB]] 01.02

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit des accessoires de remplissage, de ventilation, de jauge et d’aspiration/retour du mazout à réaliser sur le réservoir de stockage du mazout ainsi que des systèmes de filtres. 

###### 63.22.3 a Chaleur - production - évents, jauges et aspirations [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit des accessoires de remplissage, de ventilation, de jauge et d’aspiration/retour du mazout à réaliser sur le réservoir de stockage du mazout. 

**MATÉRIAUX** 

**Caractéristiques générales** 

Les bouchons de remplissage et de ventilation sont posés directement sur la citerne ou sur la tuyauterie de prolongement vers l’extérieur. 

Bouchons de remplissage à visser (DN 50) en laiton ou en acier muni d’un dispositif de sécurité et d’antivol. Le couvercle à visser est de couleur verte. 

Bouchon de ventilation à visser (DN 50) en laiton ou en acier muni d’un système anti-débordement à sifflet ou électronique. 

Jauge à flotteur, pneumatique ou électronique reprenant la contenance en pourcentage ou en litres : à préciser par l'architecte / le bureau d'études. 

Système d’aspiration et retour à visser (DN 50) comprenant un raccord pour la tuyauterie d’aspiration, un raccord pour la tuyauterie de retour, un robinet d’arrêt et une plonge d’aspiration en matière synthétique ou en acier avec clapet anti-retour en pied. 

**MESURAGE** 

**unité de mesure:** 

**fft** 

**code de mesurage:** 

Pour l'ensemble de l'installation 

**nature du marché:** 

**PG** 

###### 63.22.3 b Chaleur - production - filtres à mazout [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de filtres à mazout posés à l’amont des brûleurs. Ces filtres sont de types à double conduite / « réalimentation ». 

**MATÉRIAUX**

**Caractéristiques générales** 

Types à double conduite (par défaut) / Types à « réalimentation » / Filtre à mazout avec séparateur d’air 

**(soit par défaut)** 

**Types à double conduite :** 

Filtres à mazout double conduites en laiton équipés 2 raccords côté réservoir et côté brûleur de 2 cônes intérieurs pour tuyau flexible y compris clapet de retenue sur le retour et robinet d’arrêt sur l’aspiration. 

La cartouche filtrante peut être en matière synthétique, en tamis nickelé ou en bronze fritté. Le degré de filtration est ≥ 35 / 50 / 75 /100 / 150 (par défaut) / *** µm en fonction des prescriptions du fabricant de brûleur ainsi que du type et de la qualité du mazout. 

**(soit)** 

**Types à « réalimentation » :** 

Filtres à mazout simple conduite en laiton équipés 1 raccord côté réservoir et côté brûleur de 2 cônes intérieurs  pour tuyau flexible y compris clapet de retenue sur le retour et robinet d’arrêt sur l’aspiration. Le filtre comporte en outre un purgeur d’air pour la mise en marche de l’installation. 

La cartouche filtrante peut être en matière synthétique, en tamis nickelé ou en bronze fritté. Le degré de filtration est ≥ 35 / 50 / 75 /100 / 150 (par défaut) / *** µm en fonction des prescriptions du fabricant de brûleur ainsi que du type et de la qualité du mazout. 

**(soit)** 

Filtre à mazout avec séparateur d’air pour l’utilisation dans des systèmes simple conduite avec réalimentation par récupération du retour (aspiration) pour une filtration et un dégazage efficace du fuel. 

Corps du séparateur en métal avec pattes de fixation pour montage mural et robinet d’arrêt. 

Godet du filtre et boîtier du flotteur en matière plastique transparente pour contrôler les fonctions 

Données techniques : 

- Débit max. de fuel en retour 120 (par défaut) / *** l/h fuel combustible EL 

- Pression d’essai ≤ 6 bar 

- Température de service ≤ 40 °C selon DIN 4755 température max. admissible du fuel 

- Température ambiante ≤ 60 °C 

- Capacité de purge ≤ 6 l/h (système anti-mousse breveté) 

- Compatible avec mazout 50S, gasoil de chauffage H0 et H7 (obligatoire à partir du 1 er avril 2024) 

- Agrément TÜV 

- DIN 

- Certificat de contrôle BAM 

**EXÉCUTION / MISE EN ŒUVRE** 

**Prescriptions générales** 

**Principe de fonctionnement du filtre avec séparateur d'air :** 

Du fait qu’une pompe à fuel, quel que soit la quantité de fuel consommée, refoule un volume constant, il se peut que la quantité de fuel en retour soit très nettement supérieure à la quantité de fuel déjà brûlée. 

Ce fuel en retour est pompé dans le filtre à mazout avec séparateur d’air où la surpression provoquée par la pompe à fuel est limitée par une soupape à membrane et le fuel purgé est dirigé vers la

**conduite d’aspiration.** 

Ce système permet d’aspirer par l’intermédiaire du filtre à mazout la quantité de fuel effectivement nécessaire au brûleur. Ce fuel, contenant encore des particules d’air, est aspiré par la pompe en même temps que le fuel en retour qui est déjà vidé de ses particules d’air. 

Grâce aux flotteurs que renferme le boîtier, l’air purgé est rejeté dans l’atmosphère et la quantité de fuel est maintenue à un niveau constant à l’intérieur du séparateur d’air. En même temps, la chaleur que produit la pompe à fuel, est utilisée pour le préchauffage du fuel. 

**MESURAGE** 

**unité de mesure:** 

pc 

**nature du marché:** 

QF
