---
type: document-section
document_id: cctb-t6-hvac-sanitaires
section_id: "section:63.22.5"
ordre_document: 98
titre: "63.22.5 Brûleurs au mazout CCTB 01.12"
aliases: [CCTB T6 — HVAC / Sanitaires 01.13 — 98 63.22.5 Brûleurs au mazout CCTB 01.12]
resume_section: |-
  **63.22.5 Brûleurs au mazout CCTB 01.12**

  **Description :** Brûleurs à mazout pour production de chaleur, associés à une chaudière, pouvant être intégrés dans un ensemble chaudière/brûleur avec label Optimaz ou Optimaz/Elite (à préciser par l'architecte ou bureau d'études).

  **Matériaux :** Compatibles avec le mazout 50S et les gasoils de chauffage H0 et H7.

  **Caractéristiques techniques :**
  - Réchauffage fioul pour combustion stable, même à faible débit.
  - Ligne de gicleur avec obturateur pour étanchéité et suppression des fuites.
  - Volet d’air fermé à l’arrêt pour éviter le refroidissement de la chaudière.
  - Faibles émissions de NOx et CO, fonctionnement économique et silencieux.
  - Combustion complète sans suie grâce à un mélange air-mazout optimisé et recirculation partielle des gaz.
  - Diffuseur d’air spécifique pour autostabilisation de la flamme.
  - Ventilateur à vitesse variable indépendant de la puissance du brûleur.
  - Contrôleur numérique de combustion avec microprocesseur et compatibilité eBUS.

  **Puissance :** Variable selon les besoins de la chaudière.

  **Normes et directives :** Conformes aux directives européennes 2006/42/CE, 2004/108/CE, 92/42/CEE, et 2014/30/CE.

  **Mesurage :** Unité : pièce (pc). Nature du marché : QF.
  - **63.22.5a Chaleur - production - brûleurs au mazout CCTB 01.11** — `section:63.22.5a`, article, profondeur 6, pages 206-206
document_parent: "[[documents/CCTB/cctb-t6-hvac-sanitaires/index|CCTB T6 — HVAC / Sanitaires 01.13 — Index]]"
section_precedente: "[[documents/CCTB/cctb-t6-hvac-sanitaires/97-63-22-4-chaudieres-au-mazout-cctb-01-11|63.22.4 Chaudières au mazout CCTB 01.11]]"
section_suivante: "[[documents/CCTB/cctb-t6-hvac-sanitaires/99-63-22-6-productions-particulieres-de-chaleur-cctb-01-02|63.22.6 Productions particulières de chaleur CCTB 01.02]]"
tags: [document-section, cctb]
sources: [98_63.22.5_brûleurs_au_mazout_cctb_01.12.md]
created: 2026-04-28
updated: 2026-04-28
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel]
juridictions: [wallonie, bruxelles]
familles_sources: [cctb]
---

##### 63.22.5 Brûleurs au mazout [[entities/cctb|CCTB]] 01.12

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de brûleurs à mazout destinés à la [[concepts/production-de-chaleur|Production de Chaleur]] et associés à un corps de chaudière. 

**Remarques importantes** 

Selon les fabricants, pour les brûleurs il existe la possibilité de les incorporés dans un ensemble chaudière / brûleur. De tout façon, l’ensemble a le label Optimaz ou Optimaz/Elite : à préciser par l'architecte / le bureau d'études. 

**MATÉRIAUX** 

Compatible avec : 

- Mazout 50S, 

- Gasoils de chauffage : H0 et H7 

**DOCUMENTS DE RÉFÉRENCE** 

**Matériau** 

Tous les brûleurs sont testés par des organismes indépendants et correspondent aux normes et directives suivantes : 

[Directive 2006/42/CE, Directive du Parlement européen et du Conseil relative aux machines et modifiant la directive 95/16/CE (refonte)] 

[Directive 2004/108/CE, Directive du Parlement européen et du Conseil relative au rapprochement des législations des États membres concernant la compatibilité électromagnétique et abrogeant la directive 89/336/CEE] 

[Directive 92/42/CEE, Directive du Conseil concernant les exigences de rendement pour les nouvelles chaudières à eau chaude alimentées en combustibles liquides ou gazeux] 

[Directive 2014/30/CE, Directive du Parlement européen relative à l’harmonisation des législations des États membres concernant la compatibilité électromagnétique (refonte)] 

###### 63.22.5 a Chaleur - production - brûleurs au mazout [[entities/cctb|CCTB]] 01.11 

**DESCRIPTION** 

**Définition / Comprend** 

Il s’agit de brûleurs à mazout destinés à la [[concepts/production-de-chaleur|Production de Chaleur]] et associés à une chaudière au mazout. 

**MATÉRIAUX** 

**Caractéristiques générales**

Les brûleurs sont équipés de réchauffage fioul. Ainsi, et même pour des débits faibles, la stabilité de la combustion est assurée. 

Ils sont équipés d’une ligne de gicleur avec obturateur. Ce système assure une étanchéité totale du gicleur et évite la pissette à l’arrêt du brûleur. 

Le volet d’air se ferme à l’arrêt et évite ainsi un refroidissement de la chaudière. 

Les brûleurs se distinguent par leurs faibles émission NOx et CO, combiné à un fonctionnement économique et silencieux. 

Le bruit émis par le brûleur en fonctionnement est limité à *** dB(A) : à préciser par l'architecte / le bureau d'études. 

Par un mélange judicieux air-mazout, la réaction chimique au niveau de la combustion est complète. La chambre de combustion transforme la pulvérisation classique de fioul de l’état liquide à l’état gazeux. La dépression créée dans la chambre de mélange provoque une recirculation partielle des gaz de combustion. Le mélange gaz-air garantit une combustion sans suie. 

De par une forme spécifique du diffuseur d’air, une autostabilisation de la flamme est atteinte. L’entraînement de la pompe et du ventilateur est dissocié. Un moteur à vitesse variable entraîne le ventilateur indépendamment de la puissance brûleur. 

Les brûleurs sont équipés de série par un contrôleur de combustion. Un microprocesseur commande et surveille toutes les fonctions du brûleur. Le contrôleur numérique de combustion permet le raccordement d’un système de communication eBUS avec d’autres appareils. 

Les valeurs en NOx sont largement < 120 (par défaut) / *** mg/ kWh 

Puissance : de ***  à *** kW (puissance en fonction des besoins de la chaudière) 

**DOCUMENTS DE RÉFÉRENCE COMPLÉMENTAIRES** 

**Matériau** 

**MESURAGE** 

**unité de mesure:** 

pc 

**nature du marché:** 

QF
