---
type: document-section
document_id: la-technique-du-batiment-tous-corps-detat
section_id: "section:43.2"
ordre_document: 301
titre: "43.2 Ventilation naturelle assistée"
aliases: ["La Technique du bâtiment – Tous corps d’état — 301 43.2 Ventilation naturelle assistée"]
resume_section: |-
  La ventilation naturelle assistée combine tirage naturel et assistance mécanique via une tourelle d’extraction modulée par un automate relié à un anémomètre et une sonde de température. L’assistance est activée uniquement si nécessaire, notamment lors des débits de pointe (ex. : repas). Compatible avec des entrées d’air hygroréglables ou autoréglables, ce système peut intégrer des capteurs solaires pour optimiser ses performances. Validée par un titre V en RT 2005 et RT Existant, cette solution permet de réutiliser les conduits existants sans tests d’étanchéité et de maintenir les appareils à gaz sans dispositif de sécurité collective, grâce à de faibles dépressions (10/30 Pa).
document_parent: "[[documents/Livres/BTP/la-technique-du-batiment-tous-corps-detat/index|La Technique du bâtiment – Tous corps d’état — Index]]"
section_precedente: "[[documents/Livres/BTP/la-technique-du-batiment-tous-corps-detat/300-43-1-ventilation-naturelle-par-conduit|43.1 Ventilation naturelle par conduit]]"
section_suivante: "[[documents/Livres/BTP/la-technique-du-batiment-tous-corps-detat/302-43-3-ventilation-mecanique-controlee-vmc|43.3 Ventilation mécanique contrôlée (VMC)]]"
tags: [document-section, ouvrage, btp, tous-corps-detat]
sources: [301_43.2_ventilation_naturelle_assistée.md]
created: 2026-04-29
updated: 2026-04-29
contextes: [appel-doffres, execution-projet, technique]
autorite: [pratique, reference, reglementaire, normatif]
juridictions: [france, generique, ue]
familles_sources: [ouvrage, guide, norme, reglementation]
---

##### 43.2 Ventilation naturelle assistée

Afin de pallier les perturbations du tirage thermique liées aux conditions climatiques, des solutions de ventilateurs assistés ont été développées : le système se présente sous forme d’une tourelle d’extraction avec assistance mécanique ; la modulation est gérée par un automate piloté par un anémomètre (appareil mesurant la vitesse du vent) et une sonde de température. 

Lorsque les conditions de tirage naturel sont suffisantes, l’assistance est nulle, et le système correspond à une ventilation naturelle classique. Il est possible d’actionner une assistance mécanique complémentaire à l’heure des repas pour permettre l’extraction des débits de pointe. 

Ce système est aussi bien associé à des entrées d’air et à des bouches d’extraction hygroréglables qu’autoréglables. Les versions les plus récentes sont adossées à des capteurs solaires qui en améliorent encore la performance. 

La ventilation naturelle assistée est validée en RT 2005 et RT Existant par un titre V. 

Les principaux intérêts de cette solution sont : 

la possibilité de réutiliser les conduits existants en l’état, du fait des faibles dépressions (10/30 Pa), et ce sans obligation de tests d’étanchéité, contrairement à la VMC ( **photos [43.2](301_43.2_ventilation_naturelle_assistée.md)** et **43.3** ) ; 

le maintien des appareils à gaz existants (dépression ≤ à 10 Pa à la buse), et ce sans obligation de dispositif de sécurité collective (DSC).

![[documents/Livres/BTP/la-technique-du-batiment-tous-corps-detat/images/La_Technique_du_bâtiment_-_Tous_corps_d’état_--_Cécile_Granier_&_Michel_Platzer_&_Daniel_Montharry_--_2024_--_Le_Moniteur.epub-1720-00.png]]


_**Photo 43.2. Tourelle d’extraction à assistance mécanique**_

![[documents/Livres/BTP/la-technique-du-batiment-tous-corps-detat/images/La_Technique_du_bâtiment_-_Tous_corps_d’état_--_Cécile_Granier_&_Michel_Platzer_&_Daniel_Montharry_--_2024_--_Le_Moniteur.epub-1721-00.png]]


_**Photo
