---
type: document-section
document_id: la-technique-du-batiment-tous-corps-detat
section_id: "section:43.3"
ordre_document: 302
titre: "43.3 Ventilation mécanique contrôlée (VMC)"
aliases: ["La Technique du bâtiment – Tous corps d’état — 302 43.3 Ventilation mécanique contrôlée (VMC)"]
resume_section: |-
  **43.3 Ventilation mécanique contrôlée (VMC)**
  La VMC assure une ventilation constante et maîtrisée, indépendamment des conditions climatiques, pour extraire l'air vicié et introduire de l'air neuf.

  **Types de VMC :**
  - **Simple flux :** Extraction mécanique de l'air dans les pièces de service, avec entrées d'air naturelles dans les pièces principales. Peut être autoréglable (débits constants) ou hygroréglable (débits ajustés à l'humidité).
  - **Double flux :** Extraction et insufflation mécaniques, avec récupération de chaleur sur l'air extrait, filtration de l'air entrant et réduction des nuisances sonores extérieures. Une variante thermodynamique utilise une pompe à chaleur pour optimiser la récupération thermique.
  - **VMC inversée :** Extracteurs placés en partie basse des bâtiments, nécessitant des aménagements spécifiques (coupes-feu, gaines).
  - **Entrée d’air pariétodynamique :** L'air neuf circule dans un mur ou un vitrage, réduisant les pertes thermiques et améliorant le confort.

  **Points clés :**
  - Étanchéité des menuiseries et circulation d'air entre pièces essentielles.
  - Dimensionnement précis des débits et puissance du ventilateur.
  - Entretien rigoureux indispensable.
  - Incompatibilité avec cheminées à feu ouvert.
  - Attention aux nuisances acoustiques.
  - **43.3.1 VMC à simple flux** — `section:43.3.1`, heading, profondeur 5, pages 1722-1723
  - **43.3.2 VMC à double flux avec récupération sur l’air extrait** — `section:43.3.2`, heading, profondeur 5, pages 1724-1725
  - **43.3.3 VMC avec entrée d’air pariétodynamique** — `section:43.3.3`, heading, profondeur 5, pages 1726-1728
document_parent: "[[documents/Livres/BTP/la-technique-du-batiment-tous-corps-detat/index|La Technique du bâtiment – Tous corps d’état — Index]]"
section_precedente: "[[documents/Livres/BTP/la-technique-du-batiment-tous-corps-detat/301-43-2-ventilation-naturelle-assistee|43.2 Ventilation naturelle assistée]]"
section_suivante: "[[documents/Livres/BTP/la-technique-du-batiment-tous-corps-detat/303-43-4-systemes-d-asservissement-du-debit-d-extraction|43.4 Systèmes d’asservissement du débit d’extraction]]"
tags: [document-section, ouvrage, btp, tous-corps-detat]
sources: [302_43.3_ventilation_mécanique_contrôlée_vmc.md]
created: 2026-04-29
updated: 2026-04-29
contextes: [appel-doffres, execution-projet, technique]
autorite: [pratique, reference, reglementaire, normatif]
juridictions: [france, generique, ue]
familles_sources: [ouvrage, guide, norme, reglementation]
---

  

**Types de VMC :**  
- **Simple flux :** Extraction mécanique de l'air dans les pièces de service, avec entrées d'air naturelles dans les pièces principales. Peut être autoréglable (débits constants) ou hygroréglable (débits ajustés à l'humidité).  
- **Double flux :** Extraction et insufflation mécaniques, avec récupération de chaleur sur l'air extrait, filtration de l'air entrant et réduction des nuisances sonores extérieures. Une variante thermodynamique utilise une pompe à chaleur pour optimiser la récupération thermique.  
- **VMC inversée :** Extracteurs placés en partie basse des bâtiments, nécessitant des aménagements spécifiques (coupes-feu, gaines).  
- **Entrée d’air pariétodynamique :** L'air neuf circule dans un mur ou un vitrage, réduisant les pertes thermiques et améliorant le confort.  

**Points clés :**  
- Étanchéité des menuiseries et circulation d'air entre pièces essentielles.  
- Dimensionnement précis des débits et puissance du ventilateur.  
- Entretien rigoureux indispensable.  
- Incompatibilité avec cheminées à feu ouvert.  
- Attention aux nuisances acoustiques.

43.3. Tourelle d’extraction à assistance mécanique avec panneaux solaires**_ 

**[43.3 Ventilation mécanique contrôlée (VMC)](302_43.3_ventilation_mécanique_contrôlée_vmc.md)** 

Le tirage thermique d’une ventilation naturelle par conduit s’avérant trop aléatoire, il est apparu nécessaire de maîtriser l’extraction de l’air vicié, chargé d’humidité. D’où la mise au point de systèmes aérauliques avec ventilateurs, dénommés « ventilation mécanique contrôlée ». La VMC permet d’assurer en permanence des débits de ventilation constants dans le logement, indépendamment des conditions climatiques. 

**On distingue :** 

la ventilation mécanique à simple flux : l’amenée d’air est naturelle et l’extraction est mécanique ; la ventilation mécanique à double flux : l’amenée d’air et

**43.3.1 VMC à simple flux** 

En VMC à simple flux ( **fg. [43.2](301_43.2_ventilation_naturelle_assistée.md)** ), seule l’extraction de l’air est assurée de manière mécanique. Son principe de fonctionnement est le suivant : 

des entrées d’air sont placées dans les pièces principales telles que le séjour et la chambre ; l’air transite des pièces principales vers les pièces de service (cuisine, salle de bains et W.-C.) en passant sous les portes intérieures détalonnées ; les bouches d’extraction sont installées dans les pièces de service ; 

un extracteur mécanique, souvent situé en combles, est raccordé aux bouches d’extraction par le biais d’un réseau de conduits.

![](images/La_Technique_du_bâtiment_-_Tous_corps_d’état_--_Cécile_Granier_&_Michel_Platzer_&_Daniel_Montharry_--_2024_--_Le_Moniteur.epub-1723-00.png)


_**Fig. 43.2. Principe de fonctionnement d’une VMC à simple flux en maison individuelle et en logement collectif**_ 

L’extraction mécanique de l’air dans les pièces de service entraîne une introduction d’air neuf dans les pièces principales. Pour le concepteur, l’adoption de l’aération mécanique contrôlée impose que les menuiseries soient à étanchéité améliorée (fenêtres de classe A2 ou A3, par exemple avec label Acotherm, portes palières étanches, etc.) et que la circulation de l’air puisse se faire normalement des pièces principales vers les pièces de service, même si les portes des différentes pièces de l’appartement sont fermées. 

Le concepteur doit aussi calculer, de façon très soignée, le débit d’air afin de disposer d’un ventilateur d’une puissance électrique suffisante, mais non surdimensionnée : le moteur doit fonctionner 365 j/an.

Enfin, il lui faudra apporter un soin particulier aux problèmes acoustiques de la VMC, les bruits pouvant être imputés : au ventilateur (bruits à travers la structure du bâtiment ou propagés par les conduits) ; aux bouches d’extraction ; 

à la conception des réseaux. Le bon fonctionnement de la VMC requiert un entretien rigoureux souvent négligé par les usagers. En outre, il faut noter que, dans les logements individuels, la VMC est incompatible avec les foyers à feu ouvert des cheminées d’agrément. Il existe différents types de ventilation à simple flux : •  autoréglable, dans laquelle les débits d’air introduits et extraits 

- sont maintenus constants par des dispositifs réagissant aux différences de pression (entrées d’air et extraction autoréglables) ; 

- •  hygroréglable : 

de type A : les entrées d’air sont autoréglables, et les bouches d’extraction sont hygroréglables (elles régulent le débit d’air extrait en fonction de l’humidité), de type B : les entrées d’air et les bouches d’extraction sont hygroréglables. 

**43.3.2 VMC à double flux avec récupération sur l’air extrait** 

Dans ce type d’installation ( **fg. [43.3](302_43.3_ventilation_mécanique_contrôlée_vmc.md)** ), l’introduction de l’air ainsi que son extraction sont assurées par des dispositifs mécaniques : bouches d’insufflation en pièces principales et bouches d’extraction en pièces de service. La VMC à double flux présente trois avantages : traitement acoustique performant des bruits extérieurs. Cette technique est particulièrement intéressante, par exemple dans le cas d’un environnement à niveau sonore élevé ; possibilité de filtration de l’air entrant, ce qui limite l’introduction de polluants ; préchauffage de l’air insufflé en hiver par un récupérateur de chaleur sur l’air extrait, ce qui permet des économies de chauffage.

![](images/La_Technique_du_bâtiment_-_Tous_corps_d’état_--_Cécile_Granier_&_Michel_Platzer_&_Daniel_Montharry_--_2024_--_Le_Moniteur.epub-1725-00.png)


_**Fig. 43.3. Principe de fonctionnement d’une VMC à double flux (maison individuelle et logement collectif)**_ 

Dans le cas de la ventilation à double flux thermodynamique, type plus élaboré de ventilation à double flux, la récupération est effectuée par une pompe à chaleur qui prélève la chaleur de l’air extrait pour l’apporter à l’air neuf. 

Avec les préoccupations d’urbanisme qui invitent à traiter les terrasses en « cinquième façade » et limitent de plus en plus les émergences techniques, des solutions de VMC dites « VMC inversée » se développent : elles consistent à implanter les extracteurs en partie basse des bâtiments (fréquemment en parkings ou à rez-de-chaussée) et à aspirer l’air extrait vers le bas et non plus en toiture. Ce système impose toutefois des contraintes non négligeables : jonction des gaines verticales avec les extracteurs traitées coupe-feu, installation des extracteurs dans

un local coupe-feu, création d’une gaine spécifique pour renvoyer l’air extrait : soit en rez-de-chaussée à plus de 8 m de tout ouvrant (pour des raisons sanitaires et incendie) ; soit en terrasse, ce qui impacte tous les niveaux d’une gaine complémentaire. 

**43.3.3V MC avec entrée d’air pariétodynamique** 

Ces systèmes, assez peu développés, ne diffèrent d’une VMC ordinaire que par l’entrée d’air : l’air neuf chemine à l’intérieur d’un mur ( **fg. [43.4](303_43.4_systèmes_dasservissement_du_débit_dextraction.md)** ) ou d’un double vitrage ( **fg. [43.5](304_43.5_dimensionnement_des_installations_vmc.md)** ), parallèlement aux parois, ce qui conduit à une diminution des déperditions thermiques et à une augmentation du confort (l’air neuf est préchauffé, ce qui, dans certains cas, limite la gêne provoquée par les courants d’air).

![](images/La_Technique_du_bâtiment_-_Tous_corps_d’état_--_Cécile_Granier_&_Michel_Platzer_&_Daniel_Montharry_--_2024_--_Le_Moniteur.epub-1727-00.png)


_**Fig. 43.4. Principe de l’effet pariétodynamique**_

![](images/La_Technique_du_bâtiment_-_Tous_corps_d’état_--_Cécile_Granier_&_Michel_Platzer_&_Daniel_Montharry_--_2024_--_Le_Moniteur.epub-1729-00.png)


_**Fig. 43.5. Fenêtre à double effet pariétodynamique**_ 

**