---
type: document-section
document_id: maitre-oeuvre-batiment-guide-pratique
section_id: "section:19"
ordre_document: 101
titre: "le commissioning"
aliases:
  - Maître d'oeuvre bâtiment — Hamburger 2023 — 101 le commissioning
resume_section: |-
  Le _commissioning_ est une démarche visant à optimiser les performances des bâtiments (énergie, eau, etc.) tout au long du projet, de la phase programme à la première année d’exploitation. Réalisée par un expert indépendant pour le maître d’ouvrage, elle inclut l’analyse des études, la proposition de protocoles d’essais et le réglage des équipements techniques (CVC, électricité, enveloppe). Obligatoire pour certaines certifications (Breeam, Leed), elle reste rare en France en raison de son coût. Variantes : _retrocommissioning_ (bâtiments existants sans travaux lourds), _recommissioning_ (vérification postérieure des performances) et _monitor-based commissioning_ (surveillance continue via GTB).
document_parent: "[[documents/Livres/PM & Estimations/maitre-oeuvre-batiment-guide-pratique/index|Maître d'oeuvre bâtiment — Hamburger 2023 — Index]]"
section_precedente: "[[100-apres-la-reception-le-suivi-des-performances-energetiques|après la réception, le suivi des performances énergétiques]]"
section_suivante: "[[102-annexes|Annexes]]"
tags: [document-section, ouvrage, gestion-projet, maitrise-oeuvre, estimation]
sources: ["101_19._le_commissioning.md"]
created: 2026-04-30
updated: 2026-04-30
contextes: [appel-doffres, execution-projet, technique]
autorite: [pratique, reference]
juridictions: [france, generique]
familles_sources: [ouvrage, gestion-projet]
---
# 19. Le** _**commissioning 

Les maîtres d’ouvrage souhaitant aller plus loin dans l’optimisation des performances du bâtiment font appel à un spécialiste en _commissioning_ . Le _commissioning_ est une démarche de « mise en qualité intensive », couramment pratiquée aux États-Unis, et qui commence à apparaître en France sur certains grands projets (typiq[ue](http://www.economie.gouv.fr/daj/commande-publique)ment pour des tours de bureaux). Elle s’applique aux projets dans le neuf ou dans l’existant et consiste à s’assurer tout au long du déroulement du projet, depuis la phase programme jusqu’à la première année d’exploitation, en passant par la conception et la réalisation, que tout est fait pour optimiser les performances du bâtiment, en termes de consommation énergétique, de consommation d’eau, etc. L’objectif du _commissioning_ est d’optimiser le budget exploitation et de valoriser le patrimoine immobilier. Le cœur de la mission porte sur la phase AOR. 

La mission est réalisée par un expert indépendant, pour le compte du maître d’ouvrage. L’expert analyse les études du maître d’œuvre, et propose un

protocole d’essais en phase réception. La mission porte sur le réglage des équipements de CVC plomberie (production, distribution, régulation), les équipements électriq[ue](http://www.economie.gouv.fr/daj/commande-publique)s (éclairage, production d’énergies renouvelables, ascenseurs, etc.) et les performances de l’enveloppe. 

Le _commissioning_ est obligatoire pour obtenir certains niveaux de certification Breeam et Leed. Il n’en reste pas moins qu’en France il demeure rare, probablement à cause de la réticence des maîtres d’ouvrage à payer une prestation supplémentaire. Il existe des variantes au _commissioning_ :

- On parle de _retrocommissioning_ pour désigner une mission portant sur un bâtiment existant et visant à proposer des actions au maître d’ouvrage en v[ue](http://www.economie.gouv.fr/daj/commande-publique) d’optimiser les performances, sans réaliser de travaux lourds.

- On parle de _recommissioning_ pour désigner le cas où, quelques années après la mise en service d’un bâtiment ayant fait l’objet d’une mission de _commissionning_ , le maître d’ouvrage missionne à nouveau le spécialiste pour vérifier la performance des installations.

- Enfin, le _monitor-based commissionning_ est une méthode d’optimisation plus récente basée sur la surveillance permanente en phase exploitation des performances du bâtiment ; grâce au suivi en temps réel _via_ une GTB, les baisses de performance sont identifiées et des réglages permettent d’y remédier rapidement. 

[1](83_1._le_nettoyage_de_fin_de_chantier.md) En application des articles GE du Règlement ERP. [2](84_2._les_autocontrôles_et_essais.md) Le cadre réglementaire de ce rapport figure aux articles GE [7](89_7._le_rôle_du_coordonnateur_sps_pour_la_réception_du_chantier.md) et GE [8](90_8._consignes_de_sécurité_incendie_et_plans_associés.md) § 1 ainsi qu’à l’appendice des articles GE du règlement ERP, consultables dans l’arrêté du 25 juin 1980 portant approbation des dispositions générales du règlement de sécurité contre les risq[ue](http://www.economie.gouv.fr/daj/commande-publique)s d’incendie et de panique dans les établissements recevant du public (ERP). 

[3](85_3._les_opr.md) Demande d’autorisation de construire ou d’aménager un ERP. [4](86_4._le_rôle_du_bureau_de_contrôle_pour_la_réception_du_chantier.md) Art. L122-[9](91_9._la_prononciation_de_la_réception.md) et R111-19-27 du Code de la construction et de l’habitation et

arrêté du 22 mars 2007 fixant les dispositions prises pour l’application des articles R111-19-21 et R111-19-24 du Code de la construction et de l’habitation, relatives à l’attestation constatant q[ue](http://www.economie.gouv.fr/daj/commande-publique) les travaux sur certains bâtiments respectent les règles d’accessibilité aux personnes handicapées. [5](87_5._problématiques_liées_aux_lots_techniques.md) 

Article 46 du décret n° 95-260 du [8](90_8._consignes_de_sécurité_incendie_et_plans_associés.md) mars 1995 relatif à la commission consultative départementale de sécurité et d’accessibilité. [6](88_6._les_dossiers_des_ouvrages_exécutés_doe.md) Art. D342-19 du Code de l’énergie. [7](89_7._le_rôle_du_coordonnateur_sps_pour_la_réception_du_chantier.md) Conformément à l’article 5.3.2.3 de la norme NF S 61-931 Systèmes de sécurité incendie (SSI) – Dispositions générales. 8 

Pour mémoire, seuls les équipements qui « fonctionnent » sont couverts par la garantie biennale ; un revêtement de sol ne « fonctionnant » pas, il ne relève pas de la biennale. [9](91_9._la_prononciation_de_la_réception.md) Article GN [12](94_12._les_modalités_financières_de_lachèvement_des_travaux.md) du règlement ERP. [10](92_10._la_commission_de_sécurité_en_erp.md) Article 1792-[6](88_6._les_dossiers_des_ouvrages_exécutés_doe.md) du Code civil. [11](93_11._la_levée_des_réserves.md) Formulaires disponibles sur www2.eco​ nom​ ie.​ gouv.​ fr/​ daj/​ com​ man​ de-​ pub​ liq​ ​ [ue](http://www.economie.gouv.fr/daj/commande-publique). 12 

Cour de cassation, chambre civile [3](85_3._les_opr.md), [12](94_12._les_modalités_financières_de_lachèvement_des_travaux.md) janvier 2011, n° de pourvoi : 09-70262. [13](95_13._la_déclaration_attestant_lachèvement_et_la_conformité_des_travaux_daact.md) 

Décret n° 95-260 du [8](90_8._consignes_de_sécurité_incendie_et_plans_associés.md) mars 1995 relatif à la commission consultative départementale de sécurité et d’accessibilité, et en particulier son Titre VII. [14](96_14._synthèse_des_principaux_documents_liés_à_lachèvement_du_chantier.md) Article GE [3](85_3._les_opr.md) du règlement ERP. [15](97_15._archivage_en_fin_de_chantier.md) Cependant si ce n’est pas le cas, c’est un peu tard pour pouvoir agir… [16](98_16._les_assurances_en_phase_chantier.md) Art. GN [12](94_12._les_modalités_financières_de_lachèvement_des_travaux.md) du Règlement ERP. [17](99_17._les_garanties_la_sinistralité.md) Art. 46 du décret n °95-260 du 8 mars 1995 relatif à la commission consultative départementale de sécurité et d’accessibilité. [18](100_18._après_la_réception_le_suivi_des_performances_énergétiques.md) Suivant l’appendice des articles GE du Règlement ERP. Pour les [5](87_5._problématiques_liées_aux_lots_techniques.md)[e] catégorie avec locaux de sommeil, voir l’article PE [4](86_4._le_rôle_du_bureau_de_contrôle_pour_la_réception_du_chantier.md) du Règlement ERP. 19

Service défini dans les art. MS45 à 52 du Règlement ERP, ainsi q[ue](http://www.economie.gouv.fr/daj/commande-publique) dans les règlements particuliers propres à chaque type d’ERP. 20 

Inspiré de JL Sablon, _Défauts de construction : Q[ue](http://www.economie.gouv.fr/daj/commande-publique) faire ? Guide pratique et juridique_ , Eyrolles, 2016. 21 Procédure décrite à l’article R462-[1](83_1._le_nettoyage_de_fin_de_chantier.md) et suivants du Code de l’urbanisme. Commentaire sur [www.architectes.org](http://www.architectes.org). 22 Art. 1792-[4](86_4._le_rôle_du_bureau_de_contrôle_pour_la_réception_du_chantier.md)-1 du Code civil. 23 Pour plus de détails sur la propriété intellectuelle consulter le chapitre 1. 24 L242-1 du Code des assurances. 25 Idem. 26 Idem. 27 

Article [8](90_8._consignes_de_sécurité_incendie_et_plans_associés.md) du CCAG Travaux, consultable dans l’arrêté du 30 mars 2021 portant approbation du cahier des clauses administratives générales des marchés publics de travaux. 28 

Article 23-[1](83_1._le_nettoyage_de_fin_de_chantier.md) de la norme NF P 03-001 Marchés privés – Cahiers types cahier des clauses administratives générales applicable aux travaux de bâtiment faisant l’objet de marchés privés. 29 Article L243-1-1 du Code des assurances. 30 Art. [16](98_16._les_assurances_en_phase_chantier.md) de la loi du [3](85_3._les_opr.md) janvier 1977 sur l’architecture. 31 Art. 1792-[6](88_6._les_dossiers_des_ouvrages_exécutés_doe.md) du Code civil. 32 Art. 1792-[2](84_2._les_autocontrôles_et_essais.md) et 3 du Code civil. 33 Article 1792, 1792-2 et 1792-[4](86_4._le_rôle_du_bureau_de_contrôle_pour_la_réception_du_chantier.md)-1 du Code civil. 34 Article 1792-2 du Code civil et article 243-1-1 du Code des assurances. 35 Article L123-2 du Code de la construction et de l’habitation. 36 On trouvera la jurisprudence suivante sur Legifrance : Cour de cassation,

chambre civile [3](85_3._les_opr.md), audience publiq[ue](http://www.economie.gouv.fr/daj/commande-publique) du jeudi [7](89_7._le_rôle_du_coordonnateur_sps_pour_la_réception_du_chantier.md) avril 2016, n° de pourvoi : [15](97_15._archivage_en_fin_de_chantier.md)-15441. 37 Un exemple de cette jurisprudence constante : Cour de cassation, civile, Chambre civile 3, 1er avril 2021, 19-16.179. 38 Article L243-[1](83_1._le_nettoyage_de_fin_de_chantier.md)-1 du Code des assurances. 39 Art. 1792-1 du Code civil. 40 Art. L113-[9](91_9._la_prononciation_de_la_réception.md) du Code des assurances 41 Art. L113-[8](90_8._consignes_de_sécurité_incendie_et_plans_associés.md) du Code des assurances
