---
type: how-to
aliases: [Ventilation climatisation puits climatiques, Dimensionnement VMC et climatisation, How-to ventilation climatisation]
tags: [how-to, hvac, ventilation, climatisation, vmc]
sources: [La Technique du bâtiment – Tous corps d’état.epub]
created: 2026-04-29
updated: 2026-04-29
contextes: [appel-doffres, execution-projet, technique]
autorite: [pratique, reference, reglementaire, normatif]
juridictions: [france, generique, ue]
phases: [offre, mobilisation, chantier, mise-en-service, reception, exploitation]
familles_sources: [ouvrage, guide, norme, reglementation]
disciplines: [cvc, electricite, gtb, enveloppe]
types_projet: [neuf, renovation, remplacement, maintenance]
---

# Concevoir et vérifier ventilation, climatisation et puits climatiques

## Problème traité

Dimensionner, coordonner et vérifier les systèmes de ventilation, VMC, climatisation individuelle ou centralisée et puits climatiques.

## Dossier d'entrée et pièces à vérifier

- Affectations, occupation, volumes, polluants, humidité, confort d’été, apports thermiques, acoustique, prises/rejets d’air, faux-plafonds, gaines et GTB.
- Exigences françaises citées dans le livre à séparer des obligations belges du projet.

## Quand utiliser / quand éviter

- Utiliser pour ventilation naturelle, assistée, VMC, climatisation, split/multisplit, systèmes centralisés, puits canadien/provençal.
- Ne pas figer le système sans débit, charge thermique, place réseaux, rejet, bruit, maintenance et stratégie de régulation.

## Options de solution et variantes

- Ventilation naturelle par conduit, ventilation assistée, VMC simple ou double flux, débit variable, climatisation à détente directe, eau glacée, puits climatique.
- Comparer énergie, bruit, maintenance, qualité d’air, confort d’été, sécurité incendie et facilité d’équilibrage.

## Fonctionnement technique

La ventilation renouvelle l’air et extrait les polluants ; la climatisation évacue ou apporte de la chaleur ; le puits climatique préconditionne l’air par échange avec le sol.

## Données d'entrée à collecter

- Débits, charges, températures, humidité, horaires, pertes de charge, niveaux sonores, emplacement prises/rejets, longueur réseaux, qualité du sol pour puits, condensats et accès.
- Contraintes feu, traversées, filtration, nettoyage, équilibrage et surveillance.

## Dimensionnement et calculs

- Calculer débit par local, pertes de charge, vitesse, diamètre, puissance ventilateurs, batteries, puissance froide, condensats et acoustique.
- Pour puits climatique : longueur, diamètre, pente, profondeur, drainage, qualité sanitaire et bypass.
- Vérifier cohérence entre confort d’été, indicateur DH/équivalent projet, apports internes et stratégie de rafraîchissement.

### VMC et ventilation

| Sujet | Repère pratique extrait |
|---|---|
| Ventilation naturelle | Débits dépendants du tirage thermique et du vent ; risque d'inversion de tirage au printemps/été si l'air extérieur ou le conduit extérieur est plus chaud que l'intérieur. |
| VMC | Assure des débits constants indépendants des conditions climatiques, mais le ventilateur fonctionne 365 j/an : éviter le surdimensionnement électrique. |
| Simple flux | Extraction mécanique en pièces de service, entrées d'air dans pièces principales ; versions autoréglable ou hygroréglable. |
| Hygroréglable | Catégorie A : sorties hygroréglables ; catégorie B : entrées et sorties hygroréglables. |
| WC hygroréglable | Bouche de 5 à 30 m³/h citée pour l'évacuation des odeurs. |
| Ventilateurs hygroréglables | Nécessitent une dépression stable pour des débits pouvant varier de 1 à 6. |
| Puissance extracteurs | Repère RT 2005 cité : 0,25 W/(m³.h), ou 0,40 W/(m³.h) avec filtres F5 à F9. |

### Puits canadien / provençal

| Sujet | Repère pratique extrait |
|---|---|
| Longueur | 30 à 50 m pour une maison individuelle ; minimum cité 30 m. |
| Pente | 1 à 3 % pour évacuer les condensats. |
| Vitesse air | 1 à 3 m/s pour optimiser les transferts sol/air. |
| Débit été | En usage provençal : 600 m³/h pour une maison, soit environ 6 m³/h/m² et environ 10 fois le renouvellement hivernal réglementaire cité. |
| Diamètre été | Pour 600 m³/h : 32 cm à 2 m/s, 28 cm à 3 m/s. |
| Prise d'air | Bouche extérieure à environ 1 m de hauteur, loin pollutions/pollens/poussières, avec chapeau pluie, grille accessible à mailles fines et filtre. |
| Condensats | Stagnation interdite ; évacuation au point bas, regard si évacuation intérieure impossible. |
| VMC double flux | Couplage possible, mais débit été beaucoup plus élevé que débit hiver : moteur ou ventilateur réglable par saison. |

### Climatisation et froid

Dimensionner la climatisation en partant des charges sensibles/latentes, du régime intérieur visé, de la diffusion d'air, de l'évacuation des condensats et du bruit. Pour les systèmes à détente directe, verrouiller dès l'offre : longueurs frigorifiques admissibles, dénivelé, fluide, unités intérieures, rejet de chaleur, accès maintenance et mise en service fabricant.

Figures sources utiles pour le puits climatique :

## Choix matériels, composants et critères fournisseurs

- Sélectionner ventilateurs, CTA, bouches, grilles, conduits, registres, filtres, silencieux, unités intérieures/extérieures, réseaux frigorifiques, condensats et régulation.
- Vérifier courbes, niveaux sonores, rendement, accès filtres, nettoyage, garanties et conformité fluide.

## Estimation, métrés et postes de prix

- Métrer conduits, gaines, groupes, bouches, supports, calorifuge, clapets, silencieux, câbles, régulation, condensats, équilibrage, essais et as-built.
- Inclure perçages, rebouchages, coupe-feu, trappes, levage et mise en service fabricant.

## Interfaces BTP et limites de prestations

- Enveloppe : prises/rejets, grilles, traversées, étanchéité, acoustique façade.
- Structure/finitions : réservations, faux-plafonds, trappes, supports et accès.
- Électricité/GTB : alimentation, commande, scénarios, alarmes, capteurs et supervision.

## Exigences contractuelles, réglementaires et normatives

Les décrets, arrêtés, RE 2020, RT 2012, NF DTU ou règles françaises cités sont à marquer France ; vérifier en Belgique les textes qualité d’air, PEB, bien-être au travail, CSC et référentiels activés.

## Préparation d'exécution et coordination chantier

Produire plans de réseaux, notes de calcul, réservations, détails de traversées, implantation unités, stratégie de condensats, alimentation électrique et planning d’équilibrage.

## Mise en œuvre

- Poser réseaux avec pentes, supports, étanchéité, calorifuge, accès aux réglages et traitements coupe-feu.
- Installer unités et évacuations condensats sans bloquer maintenance ni créer nuisances acoustiques.
- Prévoir les accès filtres, bouches, registres et organes d'équilibrage avant fermeture des plafonds.
- Sur VMC, conserver le sens de circulation pièce principale vers pièces de service et éviter les défauts de détalonnage/transfert.
- Sur puits climatique, poser les conduits avec pente continue, minimum de coudes et dispositif de condensats avant remblai.
- Sur climatisation, poser les condensats avec pente, siphon si requis, et test d'écoulement avant habillage.

## Contrôles, essais, réglages et mise en service

Mesurer débits, pressions, pertes, bruit, températures, régulation, récupération, condensats, alarmes et équilibrage ; produire rapports par bouche/zone/groupe.

Contrôles spécifiques :

- VMC : débits aux bouches, dépression disponible, consommation ventilateur, fonctionnement hygroréglable/autoréglable, bruit, nettoyage et accès.
- Puits climatique : pente, condensats, filtre, bypass intersaison, absence d'eau stagnante, étanchéité et qualité sanitaire du parcours d'air.
- Climatisation : températures soufflage/reprise, pression/charge fluide par technicien habilité, évacuation condensats, bruit, cycles, télécommande/régulation.
- Réception : comparer mesures réelles au tableau de débits et aux consignes, pas seulement au fonctionnement apparent.

## Réception, dossier de clôture et as-built

Remettre plans, rapports de débit, fiches, notices, certificats, paramètres GTB, garanties et consignes de maintenance.

## Exploitation, maintenance, garantie

Prévoir accès filtres, nettoyage conduits/bouches, contrôle condensats, réglages saisonniers, fluide et pièces d’usure.

## Risques, questions à poser et points de vigilance

- Débit insuffisant, bruit, prise/rejet mal placé, réseau inaccessible, condensats oubliés, faux-plafond saturé, puits climatique insalubre, équilibrage impossible.
- Poser question si critères de qualité d’air, confort d’été ou responsabilités de régulation ne sont pas définis.

## Sources et sections liées

Sections sources utilisées pour extraire les valeurs, procédures et points de vigilance ci-dessus :

- [[documents/Livres/BTP/la-technique-du-batiment-tous-corps-detat/300-43-1-ventilation-naturelle-par-conduit|La Technique du bâtiment – Tous corps d’état — 300 43.1 Ventilation naturelle par conduit]]
- [[documents/Livres/BTP/la-technique-du-batiment-tous-corps-detat/301-43-2-ventilation-naturelle-assistee|La Technique du bâtiment – Tous corps d’état — 301 43.2 Ventilation naturelle assistée]]
- [[documents/Livres/BTP/la-technique-du-batiment-tous-corps-detat/302-43-3-ventilation-mecanique-controlee-vmc|La Technique du bâtiment – Tous corps d’état — 302 43.3 Ventilation mécanique contrôlée (VMC)]]
- [[documents/Livres/BTP/la-technique-du-batiment-tous-corps-detat/303-43-4-systemes-d-asservissement-du-debit-d-extraction|La Technique du bâtiment – Tous corps d’état — 303 43.4 Systèmes d’asservissement du débit d’extraction]]
- [[documents/Livres/BTP/la-technique-du-batiment-tous-corps-detat/304-43-5-dimensionnement-des-installations-vmc|La Technique du bâtiment – Tous corps d’état — 304 43.5 Dimensionnement des installations VMC]]
- [[documents/Livres/BTP/la-technique-du-batiment-tous-corps-detat/305-43-6-puits-canadien-ou-puits-provencal|La Technique du bâtiment – Tous corps d’état — 305 43.6 Puits canadien ou puits provençal]]
- [[documents/Livres/BTP/la-technique-du-batiment-tous-corps-detat/308-45-1-composants-des-climatiseurs|La Technique du bâtiment – Tous corps d’état — 308 45.1 Composants des climatiseurs]]
- [[documents/Livres/BTP/la-technique-du-batiment-tous-corps-detat/309-45-2-systemes-de-climatisation-a-detente-directe|La Technique du bâtiment – Tous corps d’état — 309 45.2 Systèmes de climatisation à détente directe]]
- [[documents/Livres/BTP/la-technique-du-batiment-tous-corps-detat/310-46-1-production-de-froid|La Technique du bâtiment – Tous corps d’état — 310 46.1 Production de froid]]
- [[documents/Livres/BTP/la-technique-du-batiment-tous-corps-detat/312-46-2-distribution|La Technique du bâtiment – Tous corps d’état — 312 46.2 Distribution]]
- [[documents/Livres/BTP/la-technique-du-batiment-tous-corps-detat/313-46-3-systemes-tout-air|La Technique du bâtiment – Tous corps d’état — 313 46.3 Systèmes « tout air »]]

## Voir aussi

- [[concepts/ventilation-des-batiments|Ventilation des Bâtiments]]
- [[concepts/distribution-et-regulation-de-ventilation|Distribution et Régulation de Ventilation]]
- [[concepts/climatisation-et-froid|Climatisation et Froid]]
- [[concepts/qualite-de-lair-interieur|Qualité de l'Air Intérieur]]
- [[concepts/dimensionnement-hvac|Dimensionnement HVAC]]
