---
type: how-to
aliases: [Mise en service HVAC, Essais HVAC, Réglage HVAC, How-to mise en service HVAC]
tags: [how-to, hvac, mise-en-service, essais, reception]
sources: [T0 Entreprise _ Chantier CCTB 01.13_20260317.pdf, T6 HVAC - sanitaires CCTB 01.13.pdf, CCT105TB FR 2023.pdf]
created: 2026-04-29
updated: 2026-04-29
contextes: [execution-projet, technique]
autorite: [contractuel, reference, pratique]
juridictions: [wallonie, bruxelles, belgique, generique]
phases: [chantier, mise-en-service, reception, exploitation]
familles_sources: [cctb, contrat, guide]
disciplines: [cvc, electricite, gtb, gestion-projet]
types_projet: [neuf, renovation, remplacement, maintenance]
---

# Contrôler, régler et mettre en service une installation HVAC

Workflow de préparation des contrôles, essais, réglages, mise en service, réception et dossier de clôture HVAC.

## Problème traité

Rendre une installation HVAC réceptionnable en démontrant que les équipements posés, les réglages, les performances, les sécurités et la documentation correspondent au marché.

## Dossier d'entrée et pièces à vérifier

- Reprendre CSC, plans approuvés, fiches techniques, schémas, notes de calcul, réserves de chantier, exigences de réception et liste des documents de clôture.
- Vérifier les essais contractuels par système : chauffage, froid, ventilation, sanitaire, régulation, GTB, sécurité, acoustique et performance énergétique.

## Quand utiliser / quand éviter

- Utiliser avant toute demande de réception, remise en exploitation, levée de réserve ou transmission du dossier de clôture.
- Ne pas lancer une réception si les installations ne sont pas alimentées, accessibles, sécurisées, nettoyées, équilibrables ou documentées.

## Options de solution et variantes

- Mise en service par entreprise, fabricant, intégrateur GTB, organisme de contrôle ou combinaison selon le marché.
- Essais à blanc, essais fonctionnels, essais de performance, campagne de mesures, commissioning saisonnier ou réception conditionnelle avec réserves.

## Fonctionnement technique

La mise en service ferme la boucle entre conception, pose et exploitation : elle mesure, règle, corrige et documente pour transformer une installation posée en installation utilisable et maintenable.

## Données d'entrée à collecter

- Plans réellement exécutés, repérage, valeurs de consigne, débits, puissances, pressions, températures, niveaux sonores, paramètres de régulation et modes d'exploitation.
- Accès aux organes de réglage, points de mesure, outils, instruments étalonnés, notices fabricant et intervenants compétents.

## Dimensionnement et calculs

- Comparer les mesures aux notes de calcul : débits, pertes de charge, équilibrage, puissance, températures, pression, expansion et performance.
- Documenter les écarts tolérés, corrections, limitations de régime ou hypothèses qui empêchent d'atteindre les valeurs de projet.

## Choix matériels, composants et critères fournisseurs

- Exiger que les fournisseurs remettent certificats, paramètres de mise en service, fiches de réglage, notices et conditions de garantie.
- Vérifier que les organes de mesure, vannes d'équilibrage, sondes, points de purge, filtres et accès maintenance existent réellement.

## Estimation, métrés et postes de prix

- Prévoir temps technicien, fabricant, GTB, instruments, équilibrage, rapports, reprises, essais contradictoires, formations et déplacements.
- Séparer les essais obligatoires du marché, les contrôles réglementaires, les mises en service fabricant et les prestations de maintenance initiale.

## Interfaces BTP et limites de prestations

- Électricité : alimentation définitive, protections, adressage, GTB, alarmes et essais d'asservissement.
- Gros oeuvre/finitions : accès aux équipements, trappes, rebouchages, coupe-feu, nettoyage et conditions d'ambiance.
- Exploitation : disponibilité de l'utilisateur, formation, contraintes d'occupation et continuité de service.

## Exigences contractuelles, réglementaires et normatives

- Respecter la liste d'essais, PV, certificats et contrôles du CSC, CCTB, CCT 105 et prescriptions fabricant.
- Ne pas confondre réception technique interne, contrôle réglementaire, réception provisoire contractuelle et levée de réserves.

## Préparation d'exécution et coordination chantier

- Construire une matrice essais/livrables avec responsable, prérequis, méthode, instrument, valeur attendue, preuve et date.
- Planifier les mises en eau, mises sous tension, nettoyage, équilibrage, programmation GTB, essais fabricant et disponibilité du pouvoir adjudicateur.

## Mise en œuvre

- Finaliser pose, repérage, nettoyage, calorifuge, sécurité, purge, remplissage, filtration et accès avant réglage.
- Corriger les non-conformités matérielles avant de compenser par réglage.

## Contrôles, essais, réglages et mise en service

- Exécuter essais d'étanchéité, pression, débit, température, puissance, acoustique, sécurité, alarmes, régulation, scénarios GTB et performance selon le système.
- Produire PV, rapports de mesures, paramètres finaux, réserves et preuves de levée.

## Réception, dossier de clôture et as-built

- Remettre dossier de clôture : as-built, fiches techniques approuvées, notices, PV d'essais, certificats, garanties, formations, rapports de mise en service et liste des réglages.
- Une réception provisoire doit être refusée ou réservée si les essais essentiels, documents ou accès maintenance manquent.

## Exploitation, maintenance, garantie

- Former l'exploitant, transmettre consignes, périodicités, garanties, paramètres GTB et conditions de maintien des performances.
- Suivre les réserves et interventions pendant le délai de garantie jusqu'à réception définitive.

## Risques, questions à poser et points de vigilance

- Mise en service trop tardive, alimentation provisoire, filtres sales, réseaux non purgés, points de mesure absents, GTB non prête, manque d'as-built, documentation fabricant manquante ou réserve non tracée.
- Demander confirmation écrite des critères d'acceptation lorsque le CSC ne précise pas tolérances, format de rapport ou responsabilités d'essai.

## Sources et sections liées

Sections sources utilisées pour extraire les valeurs, procédures et points de vigilance ci-dessus :

- [[documents/CCTB/cctb-t0-entreprise-chantier/45-02-53-dossier-de-cloture-cctb-01-10|CCTB T0 — Entreprise / Chantier 01.13 — 45 02.53 Dossier de clôture CCTB 01.10]]
- [[documents/CCTB/cctb-t6-hvac-sanitaires/79-63-12-1-installations-individuelles-cctb-01-13|CCTB T6 — HVAC / Sanitaires 01.13 — 79 63.12.1 Installations individuelles CCTB 01.13]]
- [[documents/CCTB/cctb-t6-hvac-sanitaires/81-63-13-1-installations-collectives-cctb-01-13|CCTB T6 — HVAC / Sanitaires 01.13 — 81 63.13.1 Installations collectives CCTB 01.13]]
- [[documents/CCTB/cctb-t6-hvac-sanitaires/86-63-21-1-raccordements-de-gaz-cctb-01-12|CCTB T6 — HVAC / Sanitaires 01.13 — 86 63.21.1 Raccordements de gaz CCTB 01.12]]
- [[documents/CCTB/cctb-t6-hvac-sanitaires/211-65-23-5-chauffe-eau-solaires-cctb-01-12|CCTB T6 — HVAC / Sanitaires 01.13 — 211 65.23.5 Chauffe eau solaires CCTB 01.12]]
- [[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/16-4-3-reception-provisoire-art-92-2-ar-regles-generales-d-execution|CCT 105 — HVAC FR 2023 — 16 4.3. Réception provisoire (art. 92 §2 AR règles générales d’exécution)]]
- [[documents/CCTB/cctb-t6-hvac-sanitaires/114-63-26-production-a-partir-de-pompes-a-chaleur-pac-equipements-cctb-01-13|CCTB T6 — HVAC / Sanitaires 01.13 — 114 63.26 Production à partir de pompes à chaleur (PAC) équipements CCTB 01.13]]
- [[documents/CCTB/cctb-t6-hvac-sanitaires/146-63-33-equipements-elements-d-emission-cctb-01-11|CCTB T6 — HVAC / Sanitaires 01.13 — 146 63.33 Equipements éléments d'émission CCTB 01.11]]
- [[documents/CCTB/cctb-t6-hvac-sanitaires/218-65-31-1-conduites-d-evacuation-et-accessoires-cctb-01-12|CCTB T6 — HVAC / Sanitaires 01.13 — 218 65.31.1 Conduites d'évacuation et accessoires CCTB 01.12]]
- [[documents/CCTB/cctb-t6-hvac-sanitaires/265-66-31-1-conduites-d-incendie-tuyaux-cctb-01-11|CCTB T6 — HVAC / Sanitaires 01.13 — 265 66.31.1 Conduites d'incendie tuyaux CCTB 01.11]]
- [[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/03-1-objet-des-entreprises|CCT 105 — HVAC FR 2023 — 03 1. OBJET DES ENTREPRISES]]
- [[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/285-article-e1-par-2-dispositions-pratiques-concernant-les-essais|CCT 105 — HVAC FR 2023 — 285 ARTICLE E1. PAR. 2. DISPOSITIONS PRATIQUES CONCERNANT LES ESSAIS]]
- [[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/315-article-e11-par-11-rapport|CCT 105 — HVAC FR 2023 — 315 ARTICLE E11. PAR. 11. RAPPORT]]
- [[documents/CCTB/cctb-t0-entreprise-chantier/40-02-42-approbations-agreations-de-materiaux-cctb-01-02|CCTB T0 — Entreprise / Chantier 01.13 — 40 02.42 Approbations / agréations de matériaux CCTB 01.02]]
- [[documents/CCTB/cctb-t0-entreprise-chantier/67-03-41-mesures-in-situ-cctb-01-10|CCTB T0 — Entreprise / Chantier 01.13 — 67 03.41 Mesures in situ CCTB 01.10]]
- [[documents/CCTB/cctb-t0-entreprise-chantier/74-03-81-releves-sur-l-ensemble-ou-parties-d-edifices-cctb-01-11|CCTB T0 — Entreprise / Chantier 01.13 — 74 03.81 Relevés sur l'ensemble ou parties d'édifices CCTB 01.11]]
- [[documents/CCTB/cctb-t6-hvac-sanitaires/90-63-21-5-chaudieres-au-gaz-sur-socle-cctb-01-12|CCTB T6 — HVAC / Sanitaires 01.13 — 90 63.21.5 Chaudières au gaz sur socle CCTB 01.12]]
- [[documents/CCTB/cctb-t6-hvac-sanitaires/97-63-22-4-chaudieres-au-mazout-cctb-01-11|CCTB T6 — HVAC / Sanitaires 01.13 — 97 63.22.4 Chaudières au mazout CCTB 01.11]]

## Voir aussi

- [[concepts/essais-et-mise-au-point-hvac|Essais et Mise au Point HVAC]]
- [[concepts/dossier-de-cloture|Dossier de Clôture]]
- [[concepts/reception-provisoire-et-definitive|Réception Provisoire et Définitive]]
- [[concepts/coordination-de-chantier|Coordination de Chantier]]
- [[concepts/interfaces-et-limites-de-prestations|Interfaces et Limites de Prestations]]
- [[concepts/documentation-des-ouvrages-caches|Documentation des Ouvrages Cachés]]
