---
type: how-to
aliases: [Dimensionnement ventilation, Dimensionner la ventilation, How-to dimensionnement ventilation]
tags: [how-to, hvac, ventilation, dimensionnement, debits]
sources: [T6 HVAC - sanitaires CCTB 01.13.pdf, CCT105TB FR 2023.pdf, Note CTI HVAC 26-1 - Ventilation des lieux de travail.pdf]
created: 2026-04-29
updated: 2026-04-29
contextes: [appel-doffres, execution-projet, technique]
autorite: [contractuel, reglementaire, reference, pratique]
juridictions: [wallonie, bruxelles, belgique, ue, generique]
phases: [offre, mobilisation, chantier, mise-en-service, reception]
familles_sources: [cctb, contrat, reglementation, guide]
disciplines: [cvc, electricite, gtb, enveloppe]
types_projet: [neuf, renovation, remplacement]
---

# Dimensionner une installation de ventilation

Workflow de collecte des besoins, calcul des débits, choix du système, dimensionnement aéraulique et préparation des essais de ventilation.

## Problème traité

Passer d'un besoin de qualité d'air et de confort à une installation de ventilation dimensionnée, chiffrable, coordonnée et vérifiable à la mise en service.

## Dossier d'entrée et pièces à vérifier

- Vérifier plans, affectations, occupation, horaires, exigences PEB, exigences de qualité d'air, incendie, acoustique, hygiène et contraintes de chantier.
- Identifier les prescriptions activées : CCTB T6, CCT 105, note CTI, CSC, normes citées et prescriptions locales.
- Repérer les locaux critiques : sanitaires, locaux techniques, cuisines, parkings, locaux de travail, locaux à polluants spécifiques et volumes à pression contrôlée.

## Quand utiliser / quand éviter

- Utiliser pour systèmes A, B, C, D, extraction locale, CTA, ventilation de travail ou renouvellement d'air de locaux techniques.
- Ne pas figer le dimensionnement si les affectations, horaires, occupation ou exigences PEB/CO2 ne sont pas stabilisés.

## Options de solution et variantes

- Ventilation naturelle, extraction mécanique, insufflation mécanique, double flux avec récupération, CTA centralisée, groupes locaux, régulation à débit constant ou variable.
- Comparer les variantes sur débits, pertes de charge, bruit, énergie, maintenance, feu, place disponible, équilibrage et GTB.

## Fonctionnement technique

Le système amène de l'air neuf, extrait ou reprend l'air vicié, filtre et éventuellement chauffe, refroidit, récupère ou régule les flux pour tenir les exigences de qualité d'air et de confort.

## Données d'entrée à collecter

- Surfaces, volumes, occupation, postes de travail, polluants, humidité, odeurs, besoins thermiques, température, humidité, niveaux sonores, horaires et scénarios d'usage.
- Débits réglementaires ou contractuels, pressions souhaitées, traversées coupe-feu, pertes de charge admissibles, implantation des prises/rejets et accès maintenance.

## Dimensionnement et calculs

- Calculer les débits pièce par pièce puis vérifier les totaux par zone, réseau et groupe.
- Dimensionner conduits, bouches, grilles, clapets, silencieux, filtres, batteries, ventilateurs, pertes de charge, vitesses d'air, puissance absorbée et équilibrage.
- Vérifier la cohérence entre débit hygiénique, débit thermique, contraintes CO2, bruit et rendement énergétique.

## Choix matériels, composants et critères fournisseurs

- Sélectionner CTA, ventilateurs, récupérateurs, batteries, filtres, clapets, silencieux, bouches, grilles, registres, sondes et organes de mesure selon performances vérifiables.
- Exiger courbes ventilateurs, pertes de charge, niveaux sonores, efficacité de récupération, classes de filtration, accès maintenance et compatibilité GTB.

## Estimation, métrés et postes de prix

- Métrer conduits, accessoires, calorifuge, supports, bouches, clapets, trappes, groupes, régulation, câblage, équilibrage, essais et rapports.
- Prévoir les coûts induits : percements, coupe-feu, étanchéité, moyens de levage, nettoyage, protections acoustiques et documentation.

## Interfaces BTP et limites de prestations

- Architecture : faux-plafonds, gaines techniques, grilles de façade, détalonnages, trappes et accessibilité.
- Gros oeuvre/toiture/façade : réservations, percements, supports, étanchéité, rejets et prises d'air.
- Électricité/GTB : alimentations, sondes, commandes, alarmes, supervision, comptage et scénarios de régulation.
- Incendie : clapets, compartimentage, désenfumage distinct si concerné, asservissements et PV.

## Exigences contractuelles, réglementaires et normatives

- Séparer exigences PEB, qualité d'air intérieur, lieux de travail, prescriptions du marché et règles de l'art.
- Garder la source juridique exacte pour chaque débit ou seuil et ne pas mélanger obligation locale, exigence de marché et référence informative.

## Préparation d'exécution et coordination chantier

- Produire plans de réseaux, réservations, schémas, notes de calcul, fiches techniques, plans de pose et stratégie d'équilibrage.
- Coordonner les hauteurs libres, conflits avec structure, sprinklage, électricité, faux-plafonds, acoustique, maintenance et séquences de fermeture.

## Mise en œuvre

- Poser conduits, supports, groupes, bouches, clapets et accessoires selon plans approuvés, en gardant accès aux organes de réglage et maintenance.
- Traiter étanchéité, calorifuge, vibrations, bruit, coupe-feu, pentes éventuelles et repérage.

## Contrôles, essais, réglages et mise en service

- Contrôler sens de rotation, débits, pressions, pertes de charge, étanchéité, filtres, équilibrage, bruit, régulation, alarmes et scénarios GTB.
- Fournir les rapports de mesure par bouche, local, zone et groupe, avec réglages finaux et écarts résiduels.

## Réception, dossier de clôture et as-built

- Remettre plans as-built, schémas, fiches approuvées, rapports d'équilibrage, PV de contrôle, notices, certificats et paramètres de régulation.
- Bloquer la réception si les débits mesurés, accès maintenance, coupe-feu ou documents de mise en service sont incomplets.

## Exploitation, maintenance, garantie

- Documenter filtres, périodicité de nettoyage, accès, pièces d'usure, réglages GTB, points de mesure et conditions de garantie.
- Prévoir la traçabilité des remplacements de filtres et ajustements de débit pendant la période de garantie.

## Risques, questions à poser et points de vigilance

- Affectation réelle différente du plan, débit non justifié, prise/rejet mal placés, bruit, réseau inaccessible, clapet oublié, faux-plafond saturé, équilibrage impossible, manque de trappe ou documentation absente.
- Questionner le maître d'ouvrage si les critères de qualité d'air, occupation, horaires ou limites de prestation ne permettent pas de dimensionner.

## Sources et sections liées

Sections sources utilisées pour extraire les valeurs, procédures et points de vigilance ci-dessus :

- [[documents/CCTB/cctb-t6-hvac-sanitaires/17-61-21-2-systemes-de-ventilation-mecanique-double-flux-systeme-d-cctb-01-13|CCTB T6 — HVAC / Sanitaires 01.13 — 17 61.21.2 Systèmes de ventilation mécanique double flux système D CCTB 01.13]]
- [[documents/CCTB/cctb-t6-hvac-sanitaires/16-61-21-1-systemes-de-ventilation-mecanique-simple-flux-par-extraction-systeme-c-cctb-01-12|CCTB T6 — HVAC / Sanitaires 01.13 — 16 61.21.1 Systèmes de ventilation mécanique simple flux par extraction système C CCTB 01.12]]
- [[documents/CCTB/cctb-t6-hvac-sanitaires/25-61-31-distribution-conduits-aerauliques-silencieux-clapets-de-reglage-et-filtres-cctb-01-12|CCTB T6 — HVAC / Sanitaires 01.13 — 25 61.31 Distribution conduits aérauliques, silencieux, clapets de réglage et filtres CCTB 01.12]]
- [[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/183-article-c15-par-1-unites-terminales-de-circuits-d-air|CCT 105 — HVAC FR 2023 — 183 ARTICLE C15. PAR. 1. unites terminales de circuits d’air]]
- [[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/185-article-c15-par-3-applications-de-cuisine-collective|CCT 105 — HVAC FR 2023 — 185 ARTICLE C15. PAR. 3. APPLICATIONS DE CUISINE COLLECTIVE]]
- [[documents/CCT/Cahier des charges et annexes – HVAC/note-cti-hvac-26-1-ventilation-lieux-travail/37-distribution-d-air|Note CTI HVAC 26-1 — Ventilation des lieux de travail 2021 — 37 Distribution d’air]]
- [[documents/CCTB/cctb-t6-hvac-sanitaires/03-t6-hvac-sanitaires-cctb-01-13-20260126|CCTB T6 — HVAC / Sanitaires 01.13 — 03 T6 HVAC sanitaires CCTB 01.13 20260126]]
- [[documents/CCTB/cctb-t6-hvac-sanitaires/08-61-11-1-descriptifs-ventilation-des-batiments-residentiels-cctb-01-12|CCTB T6 — HVAC / Sanitaires 01.13 — 08 61.11.1 Descriptifs ventilation des bâtiments résidentiels CCTB 01.12]]
- [[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/21-5-2-penalites-pour-manquements-techniques-art-45-ar-regles-generales-d-execution|CCT 105 — HVAC FR 2023 — 21 5.2. Pénalités pour manquements techniques (art. 45 AR règles générales d’exécution)]]
- [[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/64-article-b5-par-1-valeur-sfp-des-entites-de-ventilation|CCT 105 — HVAC FR 2023 — 64 ARTICLE B5. PAR. 1. VALEUR SFP DES ENTITES DE VENTILATION]]
- [[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/178-article-c14-par-1-conditions-generales-concernant-tous-les-conduits-d-air|CCT 105 — HVAC FR 2023 — 178 ARTICLE C14 PAR. 1. Conditions générales concernant tous les conduits d'air]]
- [[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/313-article-e11-par-4-reglage-des-installations-aerauliques|CCT 105 — HVAC FR 2023 — 313 ARTICLE E11. PAR. 4. REGLAGE DES INSTALLATIONS AERAULIQUES]]
- [[documents/CCTB/cctb-t6-hvac-sanitaires/09-61-11-2-descriptifs-ventilation-des-batiments-non-residentiels-cctb-01-11|CCTB T6 — HVAC / Sanitaires 01.13 — 09 61.11.2 Descriptifs ventilation des bâtiments non résidentiels CCTB 01.11]]
- [[documents/CCTB/cctb-t6-hvac-sanitaires/19-61-21-4-systemes-de-ventilation-mecanique-simple-flux-par-insufflation-systeme-b-cctb-01-10|CCTB T6 — HVAC / Sanitaires 01.13 — 19 61.21.4 Systèmes de ventilation mécanique simple flux par insufflation système B CCTB 01.10]]
- [[documents/CCTB/cctb-t6-hvac-sanitaires/21-61-22-1-caissons-de-ventilation-cctb-01-11|CCTB T6 — HVAC / Sanitaires 01.13 — 21 61.22.1 Caissons de ventilation CCTB 01.11]]
- [[documents/CCTB/cctb-t6-hvac-sanitaires/23-61-22-3-caissons-de-traitement-d-air-cctb-01-11|CCTB T6 — HVAC / Sanitaires 01.13 — 23 61.22.3 Caissons de traitement d'air CCTB 01.11]]
- [[documents/CCTB/cctb-t6-hvac-sanitaires/31-61-31-6-reglages-de-debit-d-air-cctb-01-02|CCTB T6 — HVAC / Sanitaires 01.13 — 31 61.31.6 Réglages de débit d'air CCTB 01.02]]
- [[documents/CCTB/cctb-t6-hvac-sanitaires/35-61-32-1-bouches-de-pulsion-d-air-alimentation-insufflation-cctb-01-13|CCTB T6 — HVAC / Sanitaires 01.13 — 35 61.32.1 Bouches de pulsion d'air (alimentation / insufflation) CCTB 01.13]]

## Voir aussi

- [[concepts/ventilation-des-batiments|Ventilation des Bâtiments]]
- [[concepts/qualite-de-lair-interieur|Qualité de l'Air Intérieur]]
- [[concepts/ventilation-des-lieux-de-travail|Ventilation des lieux de travail]]
- [[concepts/distribution-et-regulation-de-ventilation|Distribution et Régulation de Ventilation]]
- [[concepts/dimensionnement-hvac|Dimensionnement HVAC]]
- [[concepts/essais-et-mise-au-point-hvac|Essais et Mise au Point HVAC]]
